!LINE CONSTANTS
!Frequency = 60 Hz, Earth resistivity = 4557 ohm-m
!Earth Model = Deri

new linecode.tieSwitch r1=0.001,r0=0.001,x1=0,x0=0,c1=0,c0=0,units=km,rho=2000,normamps=400
new linecode.tieSwitch1 nphases=1,rmatrix=[0.001],xmatrix=[0],units=km,rho=2000,normamps=400

new linecode.CAB r1=0.001,x1=0.001,units=km,normamps=1000
new linecode.CABBT r1=0.001,x1=0.001,units=km,normamps=1000
new linecode.CABMT r1=0.001,x1=0.001,units=km,normamps=1000
new linecode.CABO_FICTICI r1=0.001,x1=0.001,units=km,normamps=100

! Definicoes por meio do Geometry
! MT
New Wiredata.CAB102  GMR=0.00213 DIAM=0.588 RAC=1.550 NormAmps=230.0000 Runits=km radunits=cm gmrunits=m ! 4AWG
New Wiredata.CAB103  GMR=0.00269 DIAM=0.741 RAC=0.9743 NormAmps=185.0000 Runits=km radunits=cm gmrunits=m ! 2AWG
New Wiredata.CAB104  GMR=0.00339 DIAM=0.936 RAC=0.6130 NormAmps=185.0000 Runits=km radunits=cm gmrunits=m ! 
New Wiredata.CAB107  GMR=0.00481 DIAM=1.326 RAC=0.3060 NormAmps=185.0000 Runits=km radunits=cm gmrunits=m ! 
New Wiredata.CAB108  GMR=0.00778 DIAM=1.883 RAC=0.1950 NormAmps=185.0000 Runits=km radunits=cm gmrunits=m ! 
New Wiredata.CAB202  GMR=0.00244 DIAM=0.635 RAC=1.5378 NormAmps=230.0000 Runits=km radunits=cm gmrunits=m ! 
New Wiredata.CAB203  GMR=0.00308 DIAM=0.802 RAC=0.9662 NormAmps=230.0000 Runits=km radunits=cm gmrunits=m ! 
New Wiredata.CAB204  GMR=0.00388 DIAM=1.011 RAC=0.6130 NormAmps=230.0000 Runits=km radunits=cm gmrunits=m ! 
New Wiredata.CAB207  GMR=0.00550 DIAM=1.431 RAC=0.3060 NormAmps=230.0000 Runits=km radunits=cm gmrunits=m ! 
New Wiredata.CAB208  GMR=0.00778 DIAM=1.883 RAC=0.1950 NormAmps=230.0000 Runits=km radunits=cm gmrunits=m ! 

! MT Isolada 
New Wiredata.CABA06  GMR=0.00339 DIAM=1.420 RAC=0.7314 NormAmps=230.0000 Runits=km radunits=cm gmrunits=m ! 
New Wiredata.CABA08  GMR=0.00778 DIAM=2.030 RAC=0.2347 NormAmps=230.0000 Runits=km radunits=cm gmrunits=m ! 
 
New Linegeometry.CAB102 nconds=4,nphases=3,cond=1,Wire=CAB102,x=0.3,h=8.4,units=m,cond=2,Wire=CAB102,x=1,h=8.4,units=m,cond=3,Wire=CAB102,x=1.7,h=8.4,units=m,cond=4,Wire=CAB102,x=0.2 h=7.2,units=m,Reduce=Y
New Linegeometry.CAB103 nconds=4,nphases=3,cond=1,Wire=CAB103,x=0.3,h=8.4,units=m,cond=2,Wire=CAB103,x=1,h=8.4,units=m,cond=3,Wire=CAB103,x=1.7,h=8.4,units=m,cond=4,Wire=CAB102,x=0.2 h=7.2,units=m,Reduce=Y
New Linegeometry.CAB104 nconds=4,nphases=3,cond=1,Wire=CAB104,x=0.3,h=8.4,units=m,cond=2,Wire=CAB104,x=1,h=8.4,units=m,cond=3,Wire=CAB104,x=1.7,h=8.4,units=m,cond=4,Wire=CAB103,x=0.2 h=7.2,units=m,Reduce=Y
New Linegeometry.CAB107 nconds=4,nphases=3,cond=1,Wire=CAB107,x=0.3,h=8.4,units=m,cond=2,Wire=CAB107,x=1,h=8.4,units=m,cond=3,Wire=CAB107,x=1.7,h=8.4,units=m,cond=4,Wire=CAB104,x=0.2 h=7.2,units=m,Reduce=Y
New Linegeometry.CAB108 nconds=4,nphases=3,cond=1,Wire=CAB108,x=0.3,h=8.4,units=m,cond=2,Wire=CAB108,x=1,h=8.4,units=m,cond=3,Wire=CAB108,x=1.7,h=8.4,units=m,cond=4,Wire=CAB104,x=0.2 h=7.2,units=m,Reduce=Y
New Linegeometry.CAB202 nconds=4,nphases=3,cond=1,Wire=CAB202,x=-1.1,h=8.4,units=m,cond=2,Wire=CAB202,x=0.4,h=8.4,units=m,cond=3,Wire=CAB202,x=1.1,h=8.4,units=m,cond=4,Wire=CAB202,x=0.2 h=7.2,units=m,Reduce=Y
New Linegeometry.CAB203 nconds=4,nphases=3,cond=1,Wire=CAB203,x=-1.1,h=8.4,units=m,cond=2,Wire=CAB203,x=0.4,h=8.4,units=m,cond=3,Wire=CAB203,x=1.1,h=8.4,units=m,cond=4,Wire=CAB202,x=0.2 h=7.2,units=m,Reduce=Y
New Linegeometry.CAB204 nconds=4,nphases=3,cond=1,Wire=CAB204,x=-1.1,h=8.4,units=m,cond=2,Wire=CAB204,x=0.4,h=8.4,units=m,cond=3,Wire=CAB204,x=1.1,h=8.4,units=m,cond=4,Wire=CAB203,x=0.2 h=7.2,units=m,Reduce=Y
New Linegeometry.CAB207 nconds=4,nphases=3,cond=1,Wire=CAB207,x=-1.1,h=8.4,units=m,cond=2,Wire=CAB207,x=0.4,h=8.4,units=m,cond=3,Wire=CAB207,x=1.1,h=8.4,units=m,cond=4,Wire=CAB204,x=0.2 h=7.2,units=m,Reduce=Y
New Linegeometry.CAB208 nconds=4,nphases=3,cond=1,Wire=CAB208,x=-1.1,h=8.4,units=m,cond=2,Wire=CAB208,x=0.4,h=8.4,units=m,cond=3,Wire=CAB208,x=1.1,h=8.4,units=m,cond=4,Wire=CAB204,x=0.2 h=7.2,units=m,Reduce=Y
New Linegeometry.CABA06 nconds=4,nphases=3,cond=1,Wire=CABA06,x=0.275,h=8.8,units=m,cond=2,Wire=CABA06,x=0.35,h=8.63,units=m,cond=3,Wire=CABA06,x=0.425,h=8.8,units=m,cond=4,Wire=CAB103,x=0.2 h=6.95,units=m,Reduce=Y
New Linegeometry.CABA08 nconds=4,nphases=3,cond=1,Wire=CABA08,x=0.275,h=8.8,units=m,cond=2,Wire=CABA08,x=0.35,h=8.63,units=m,cond=3,Wire=CABA08,x=0.425,h=8.8,units=m,cond=4,Wire=CAB104,x=0.2 h=6.95,units=m,Reduce=Y

! BT
New Wiredata.CABBT106 GMR=0.00213 DIAM=0.588 RAC=1.5510 NormAmps=185.0000 Runits=km radunits=cm gmrunits=m ! 
New Wiredata.CABBT107 GMR=0.00269 DIAM=0.741 RAC=0.9750  NormAmps=185.0000 Runits=km radunits=cm gmrunits=m ! 
New Wiredata.CABBT108 GMR=0.00339 DIAM=0.936 RAC=0.6130 NormAmps=185.0000 Runits=km radunits=cm gmrunits=m ! 
New Wiredata.CABBT35mm  GMR=0.00270 DIAM=0.700 RAC=0.8680 NormAmps=185.0000 Runits=km radunits=cm gmrunits=m ! 
New Wiredata.CABBT70mm  GMR=0.00377 DIAM=0.980 RAC=0.4430 NormAmps=185.0000 Runits=km radunits=cm gmrunits=m ! 
New Wiredata.CABBT120mm  GMR=0.00497 DIAM=1.290 RAC=0.2530 NormAmps=185.0000 Runits=km radunits=cm gmrunits=m !
! novos 
New Wiredata.CABBT809  GMR=0.00270 DIAM=0.700 RAC=0.8680 NormAmps=185.0000 Runits=km radunits=cm gmrunits=m ! 
New Wiredata.CABBT810  GMR=0.00270 DIAM=0.700 RAC=0.8680 NormAmps=185.0000 Runits=km radunits=cm gmrunits=m ! 
New Wiredata.CABBT803  GMR=0.00377 DIAM=0.980 RAC=0.4430 NormAmps=185.0000 Runits=km radunits=cm gmrunits=m ! 
New Wiredata.CABBT805  GMR=0.00497 DIAM=1.290 RAC=0.2530 NormAmps=185.0000 Runits=km radunits=cm gmrunits=m !

! BT convencional 
New Linegeometry.CABBT106 nconds=4,nphases=3,cond=1,Wire=CABBT106,x=0.2,h=7,units=m,cond=2,Wire=CABBT106,x=0.2,h=6.8,units=m,cond=3,Wire=CABBT106,x=0.2,h=6.6,units=m,cond=4,Wire=CABBT106,x=0.2 h=7.2,units=m,Reduce=Y
New Linegeometry.CABBT107 nconds=4,nphases=3,cond=1,Wire=CABBT107,x=0.2,h=7,units=m,cond=2,Wire=CABBT107,x=0.2,h=6.8,units=m,cond=3,Wire=CABBT107,x=0.2,h=6.6,units=m,cond=4,Wire=CABBT106,x=0.2 h=7.2,units=m,Reduce=Y
New Linegeometry.CABBT108 nconds=4,nphases=3,cond=1,Wire=CABBT108,x=0.2,h=7,units=m,cond=2,Wire=CABBT108,x=0.2,h=6.8,units=m,cond=3,Wire=CABBT108,x=0.2,h=6.6,units=m,cond=4,Wire=CABBT107,x=0.2 h=7.2,units=m,Reduce=Y

! BT multiplexada
New Linegeometry.CABBT803 nconds=4,nphases=3,cond=1,Wire=CABBT803,x=-0.012,h=7.1,units=m,cond=2,Wire=CABBT803,x=0,h=7.08,units=m,cond=3,Wire=CABBT803,x=0.012,h=7.1,units=m,cond=4,Wire=CABBT803,x=0 h=7.1,units=m,Reduce=Y
New Linegeometry.CABBT805 nconds=4,nphases=3,cond=1,Wire=CABBT805,x=-0.012,h=7.1,units=m,cond=2,Wire=CABBT805,x=0,h=7.08,units=m,cond=3,Wire=CABBT805,x=0.012,h=7.1,units=m,cond=4,Wire=CABBT70MM,x=0 h=7.1,units=m,Reduce=Y
New Linegeometry.CABBT809 nconds=4,nphases=3,cond=1,Wire=CABBT809,x=-0.012,h=7.1,units=m,cond=2,Wire=CABBT809,x=0,h=7.08,units=m,cond=3,Wire=CABBT809,x=0.012,h=7.1,units=m,cond=4,Wire=CABBT809,x=0 h=7.1,units=m,Reduce=Y
New Linegeometry.CABBT810 nconds=4,nphases=3,cond=1,Wire=CABBT810,x=-0.012,h=7.1,units=m,cond=2,Wire=CABBT810,x=0,h=7.08,units=m,cond=3,Wire=CABBT810,x=0.012,h=7.1,units=m,cond=4,Wire=CABBT70MM,x=0 h=7.1,units=m,Reduce=Y
New Linegeometry.CABBT801 nconds=3,nphases=2,cond=1,Wire=CABBT35mm,x=0,h=7.209,units=m,cond=2,Wire=CABBT35mm,x=-0.009,h=7.2,units=m,cond=3,Wire=CABBT35mm,x=0.009,h=7.2,units=m,Reduce=Y
New Linegeometry.CABBT807 nconds=3,nphases=2,cond=1,Wire=CABBT70mm,x=0,h=7.209,units=m,cond=2,Wire=CABBT70mm,x=-0.009,h=7.2,units=m,cond=3,Wire=CABBT70mm,x=0.009,h=7.2,units=m,Reduce=Y
New Linegeometry.CABBT808 nconds=3,nphases=2,cond=1,Wire=CABBT35mm,x=0,h=7.209,units=m,cond=2,Wire=CABBT35mm,x=-0.009,h=7.2,units=m,cond=3,Wire=CABBT70mm,x=0.009,h=7.2,units=m,Reduce=Y

! Linhas 1km
! New line.CAB102 bus1=b1.1.2.3.0,bus2=b2.1.2.3.0,phases=3,BaseFreq=60,Rho=2840,Geometry=CAB102,EarthModel=Carson,Length=1,Units=km
! New line.CAB103 bus1=b1.1.2.3.0,bus2=b2.1.2.3.0,phases=3,BaseFreq=60,Rho=2840,Geometry=CAB103,EarthModel=Carson,Length=1,Units=km
! New line.CAB104 bus1=b1.1.2.3.0,bus2=b2.1.2.3.0,phases=3,BaseFreq=60,Rho=2840,Geometry=CAB104,EarthModel=Carson,Length=1,Units=km
! New line.CAB107 bus1=b1.1.2.3.0,bus2=b2.1.2.3.0,phases=3,BaseFreq=60,Rho=2840,Geometry=CAB107,EarthModel=Carson,Length=1,Units=km
! New line.CAB108 bus1=b1.1.2.3.0,bus2=b2.1.2.3.0,phases=3,BaseFreq=60,Rho=2840,Geometry=CAB108,EarthModel=Carson,Length=1,Units=km
! New line.CAB202 bus1=b1.1.2.3.0,bus2=b2.1.2.3.0,phases=3,BaseFreq=60,Rho=2840,Geometry=CAB202,EarthModel=Carson,Length=1,Units=km
! New line.CAB203 bus1=b1.1.2.3.0,bus2=b2.1.2.3.0,phases=3,BaseFreq=60,Rho=2840,Geometry=CAB203,EarthModel=Carson,Length=1,Units=km
! New line.CAB204 bus1=b1.1.2.3.0,bus2=b2.1.2.3.0,phases=3,BaseFreq=60,Rho=2840,Geometry=CAB204,EarthModel=Carson,Length=1,Units=km
! New line.CAB207 bus1=b1.1.2.3.0,bus2=b2.1.2.3.0,phases=3,BaseFreq=60,Rho=2840,Geometry=CAB207,EarthModel=Carson,Length=1,Units=km
! New line.CAB208 bus1=b1.1.2.3.0,bus2=b2.1.2.3.0,phases=3,BaseFreq=60,Rho=2840,Geometry=CAB208,EarthModel=Carson,Length=1,Units=km
! New line.CABA06 bus1=b1.1.2.3.0,bus2=b2.1.2.3.0,phases=3,BaseFreq=60,Rho=2840,Geometry=CABA06,EarthModel=Carson,Length=1,Units=km
! New line.CABA08 bus1=b1.1.2.3.0,bus2=b2.1.2.3.0,phases=3,BaseFreq=60,Rho=2840,Geometry=CABA08,EarthModel=Carson,Length=1,Units=km
! New line.CABBT106 bus1=b1.1.2.3.0,bus2=b2.1.2.3.0,phases=3,BaseFreq=60,Rho=2840,Geometry=CABBT106,EarthModel=Carson,Length=1,Units=km
! New line.CABBT107 bus1=b1.1.2.3.0,bus2=b2.1.2.3.0,phases=3,BaseFreq=60,Rho=2840,Geometry=CABBT107,EarthModel=Carson,Length=1,Units=km
! New line.CABBT108 bus1=b1.1.2.3.0,bus2=b2.1.2.3.0,phases=3,BaseFreq=60,Rho=2840,Geometry=CABBT108,EarthModel=Carson,Length=1,Units=km
! New line.CABBT803 bus1=b1.1.2.3.0,bus2=b2.1.2.3.0,phases=3,BaseFreq=60,Rho=2840,Geometry=CABBT803,EarthModel=Carson,Length=1,Units=km
! New line.CABBT805 bus1=b1.1.2.3.0,bus2=b2.1.2.3.0,phases=3,BaseFreq=60,Rho=2840,Geometry=CABBT805,EarthModel=Carson,Length=1,Units=km
! New line.CABBT809 bus1=b1.1.2.3.0,bus2=b2.1.2.3.0,phases=3,BaseFreq=60,Rho=2840,Geometry=CABBT809,EarthModel=Carson,Length=1,Units=km
! New line.CABBT810 bus1=b1.1.2.3.0,bus2=b2.1.2.3.0,phases=3,BaseFreq=60,Rho=2840,Geometry=CABBT810,EarthModel=Carson,Length=1,Units=km
! New line.CABBT801 bus1=b1.1.2.3.0,bus2=b2.1.2.3.0,phases=3,BaseFreq=60,Rho=2840,Geometry=CABBT801,EarthModel=Carson,Length=1,Units=km
! New line.CABBT807 bus1=b1.1.2.3.0,bus2=b2.1.2.3.0,phases=3,BaseFreq=60,Rho=2840,Geometry=CABBT807,EarthModel=Carson,Length=1,Units=km
! New line.CABBT808 bus1=b1.1.2.3.0,bus2=b2.1.2.3.0,phases=3,BaseFreq=60,Rho=2840,Geometry=CABBT808,EarthModel=Carson,Length=1,Units=km

! versao 2021
new linecode.BT001_BT001_7_2_1 nPhases=2,r1=3.754,x1=0.4211,r0=1.107,x0=1.379,units=km,normamps=33
new linecode.BT001_BT001_7_3_1 nPhases=3,r1=3.754,x1=0.4211,r0=1.107,x0=1.379,units=km,normamps=33
new linecode.BT001_BT101_7_2_1 nPhases=2,r1=3.754,x1=0.4211,r0=1.107,x0=1.379,units=km,normamps=33
new linecode.BT001_BT108_7_2_1 nPhases=2,r1=3.754,x1=0.4211,r0=1.107,x0=1.379,units=km,normamps=33
new linecode.BT001_BT108_7_3_1 nPhases=3,r1=3.754,x1=0.4211,r0=1.107,x0=1.379,units=km,normamps=33
new linecode.BT001_BT501_7_2_1 nPhases=2,r1=3.754,x1=0.4211,r0=1.107,x0=1.379,units=km,normamps=33
new linecode.BT002_BT001_7_2_1 nPhases=2,r1=1.138,x1=0.3983,r0=1.047,x0=1.304,units=km,normamps=70
new linecode.BT002_BT002_7_2_1 nPhases=2,r1=1.138,x1=0.3983,r0=1.047,x0=1.304,units=km,normamps=70
new linecode.BT002_BT002_7_3_1 nPhases=3,r1=1.138,x1=0.3983,r0=1.047,x0=1.304,units=km,normamps=70
new linecode.BT003_BT003_7_2_1 nPhases=2,r1=2.389,x1=0.524,r0=0.986,x0=1.228,units=km,normamps=76
new linecode.BT004_BT004_7_2_1 nPhases=2,r1=0.78,x1=0.3791,r0=0.996,x0=1.241,units=km,normamps=93
new linecode.BT004_BT004_7_3_1 nPhases=3,r1=0.78,x1=0.3791,r0=0.996,x0=1.241,units=km,normamps=93
new linecode.BT004_BT007_7_3_1 nPhases=3,r1=0.78,x1=0.3791,r0=0.996,x0=1.241,units=km,normamps=93
new linecode.BT005_BT003_7_2_1 nPhases=2,r1=1.564,x1=1.27,r0=0.932,x0=1.161,units=km,normamps=101
new linecode.BT005_BT003_7_3_1 nPhases=3,r1=1.564,x1=1.27,r0=0.932,x0=1.161,units=km,normamps=101
new linecode.BT005_BT005_7_1_1 nPhases=1,r1=1.564,x1=1.27,r0=0.932,x0=1.161,units=km,normamps=101
new linecode.BT005_BT005_7_2_1 nPhases=2,r1=1.564,x1=1.27,r0=0.932,x0=1.161,units=km,normamps=101
new linecode.BT005_BT005_7_3_1 nPhases=3,r1=1.564,x1=1.27,r0=0.932,x0=1.161,units=km,normamps=101
new linecode.BT005_BT006_7_2_1 nPhases=2,r1=1.564,x1=1.27,r0=0.932,x0=1.161,units=km,normamps=101
new linecode.BT005_BT006_7_3_1 nPhases=3,r1=1.564,x1=1.27,r0=0.932,x0=1.161,units=km,normamps=101
new linecode.BT005_BT007_7_2_1 nPhases=2,r1=1.564,x1=1.27,r0=0.932,x0=1.161,units=km,normamps=101
new linecode.BT005_BT007_7_3_1 nPhases=3,r1=1.564,x1=1.27,r0=0.932,x0=1.161,units=km,normamps=101
new linecode.BT005_BT008_7_2_1 nPhases=2,r1=1.564,x1=1.27,r0=0.932,x0=1.161,units=km,normamps=101
new linecode.BT005_BT008_7_3_1 nPhases=3,r1=1.564,x1=1.27,r0=0.932,x0=1.161,units=km,normamps=101
new linecode.BT005_BT011_7_2_1 nPhases=2,r1=1.564,x1=1.27,r0=0.932,x0=1.161,units=km,normamps=101
new linecode.BT005_BT103_7_2_1 nPhases=2,r1=1.564,x1=1.27,r0=0.932,x0=1.161,units=km,normamps=101
new linecode.BT005_BT103_7_3_1 nPhases=3,r1=1.564,x1=1.27,r0=0.932,x0=1.161,units=km,normamps=101
new linecode.BT005_BT106_7_3_1 nPhases=3,r1=1.564,x1=1.27,r0=0.932,x0=1.161,units=km,normamps=101
new linecode.BT005_BT107_7_2_1 nPhases=2,r1=1.564,x1=1.27,r0=0.932,x0=1.161,units=km,normamps=101
new linecode.BT005_BT107_7_3_1 nPhases=3,r1=1.564,x1=1.27,r0=0.932,x0=1.161,units=km,normamps=101
new linecode.BT005_BT108_7_2_1 nPhases=2,r1=1.564,x1=1.27,r0=0.932,x0=1.161,units=km,normamps=101
new linecode.BT005_BT108_7_3_1 nPhases=3,r1=1.564,x1=1.27,r0=0.932,x0=1.161,units=km,normamps=101
new linecode.BT005_BT111_7_2_1 nPhases=2,r1=1.564,x1=1.27,r0=0.932,x0=1.161,units=km,normamps=101
new linecode.BT005_BT111_7_3_1 nPhases=3,r1=1.564,x1=1.27,r0=0.932,x0=1.161,units=km,normamps=101
new linecode.BT005_BT305_7_2_1 nPhases=2,r1=1.564,x1=1.27,r0=0.932,x0=1.161,units=km,normamps=101
new linecode.BT005_BT305_7_3_1 nPhases=3,r1=1.564,x1=1.27,r0=0.932,x0=1.161,units=km,normamps=101
new linecode.BT005_BT507_7_3_1 nPhases=3,r1=1.564,x1=1.27,r0=0.932,x0=1.161,units=km,normamps=101
new linecode.BT006_BT002_7_3_1 nPhases=3,r1=0.984,x1=0.8,r0=0.955,x0=1.19,units=km,normamps=136
new linecode.BT006_BT005_7_2_1 nPhases=2,r1=0.984,x1=0.8,r0=0.955,x0=1.19,units=km,normamps=136
new linecode.BT006_BT005_7_3_1 nPhases=3,r1=0.984,x1=0.8,r0=0.955,x0=1.19,units=km,normamps=136
new linecode.BT006_BT006_7_1_1 nPhases=1,r1=0.984,x1=0.8,r0=0.955,x0=1.19,units=km,normamps=136
new linecode.BT006_BT006_7_2_1 nPhases=2,r1=0.984,x1=0.8,r0=0.955,x0=1.19,units=km,normamps=136
new linecode.BT006_BT006_7_3_1 nPhases=3,r1=0.984,x1=0.8,r0=0.955,x0=1.19,units=km,normamps=136
new linecode.BT006_BT007_7_3_1 nPhases=3,r1=0.984,x1=0.8,r0=0.955,x0=1.19,units=km,normamps=136
new linecode.BT006_BT103_7_3_1 nPhases=3,r1=0.984,x1=0.8,r0=0.955,x0=1.19,units=km,normamps=136
new linecode.BT006_BT107_7_3_1 nPhases=3,r1=0.984,x1=0.8,r0=0.955,x0=1.19,units=km,normamps=136
new linecode.BT006_BT206_7_1_1 nPhases=1,r1=0.984,x1=0.8,r0=0.955,x0=1.19,units=km,normamps=136
new linecode.BT007_BT002_7_2_1 nPhases=2,r1=0.62,x1=1.5,r0=0.909,x0=1.133,units=km,normamps=194
new linecode.BT007_BT002_7_3_1 nPhases=3,r1=0.62,x1=1.5,r0=0.909,x0=1.133,units=km,normamps=194
new linecode.BT007_BT003_7_2_1 nPhases=2,r1=0.62,x1=1.5,r0=0.909,x0=1.133,units=km,normamps=194
new linecode.BT007_BT005_7_2_1 nPhases=2,r1=0.62,x1=1.5,r0=0.909,x0=1.133,units=km,normamps=194
new linecode.BT007_BT005_7_3_1 nPhases=3,r1=0.62,x1=1.5,r0=0.909,x0=1.133,units=km,normamps=194
new linecode.BT007_BT006_7_2_1 nPhases=2,r1=0.62,x1=1.5,r0=0.909,x0=1.133,units=km,normamps=194
new linecode.BT007_BT006_7_3_1 nPhases=3,r1=0.62,x1=1.5,r0=0.909,x0=1.133,units=km,normamps=194
new linecode.BT007_BT007_7_2_1 nPhases=2,r1=0.62,x1=1.5,r0=0.909,x0=1.133,units=km,normamps=194
new linecode.BT007_BT007_7_3_1 nPhases=3,r1=0.62,x1=1.5,r0=0.909,x0=1.133,units=km,normamps=194
new linecode.BT007_BT008_7_2_1 nPhases=2,r1=0.62,x1=1.5,r0=0.909,x0=1.133,units=km,normamps=194
new linecode.BT007_BT008_7_3_1 nPhases=3,r1=0.62,x1=1.5,r0=0.909,x0=1.133,units=km,normamps=194
new linecode.BT007_BT011_7_3_1 nPhases=3,r1=0.62,x1=1.5,r0=0.909,x0=1.133,units=km,normamps=194
new linecode.BT007_BT103_7_3_1 nPhases=3,r1=0.62,x1=1.5,r0=0.909,x0=1.133,units=km,normamps=194
new linecode.BT007_BT106_7_3_1 nPhases=3,r1=0.62,x1=1.5,r0=0.909,x0=1.133,units=km,normamps=194
new linecode.BT007_BT107_7_2_1 nPhases=2,r1=0.62,x1=1.5,r0=0.909,x0=1.133,units=km,normamps=194
new linecode.BT007_BT107_7_3_1 nPhases=3,r1=0.62,x1=1.5,r0=0.909,x0=1.133,units=km,normamps=194
new linecode.BT007_BT108_7_2_1 nPhases=2,r1=0.62,x1=1.5,r0=0.909,x0=1.133,units=km,normamps=194
new linecode.BT007_BT108_7_3_1 nPhases=3,r1=0.62,x1=1.5,r0=0.909,x0=1.133,units=km,normamps=194
new linecode.BT007_BT111_7_3_1 nPhases=3,r1=0.62,x1=1.5,r0=0.909,x0=1.133,units=km,normamps=194
new linecode.BT007_BT206_7_2_1 nPhases=2,r1=0.62,x1=1.5,r0=0.909,x0=1.133,units=km,normamps=194
new linecode.BT007_BT206_7_3_1 nPhases=3,r1=0.62,x1=1.5,r0=0.909,x0=1.133,units=km,normamps=194
new linecode.BT007_BT305_7_2_1 nPhases=2,r1=0.62,x1=1.5,r0=0.909,x0=1.133,units=km,normamps=194
new linecode.BT007_BT307_7_3_1 nPhases=3,r1=0.62,x1=1.5,r0=0.909,x0=1.133,units=km,normamps=194
new linecode.BT007_BT507_7_3_1 nPhases=3,r1=0.62,x1=1.5,r0=0.909,x0=1.133,units=km,normamps=194
new linecode.BT007_BT808_7_2_1 nPhases=2,r1=0.62,x1=1.5,r0=0.909,x0=1.133,units=km,normamps=194
new linecode.BT008_BT005_7_3_1 nPhases=3,r1=0.389,x1=0.45,r0=0.853,x0=1.062,units=km,normamps=252
new linecode.BT008_BT006_7_3_1 nPhases=3,r1=0.389,x1=0.45,r0=0.853,x0=1.062,units=km,normamps=252
new linecode.BT008_BT007_7_2_1 nPhases=2,r1=0.389,x1=0.45,r0=0.853,x0=1.062,units=km,normamps=252
new linecode.BT008_BT007_7_3_1 nPhases=3,r1=0.389,x1=0.45,r0=0.853,x0=1.062,units=km,normamps=252
new linecode.BT008_BT008_7_2_1 nPhases=2,r1=0.389,x1=0.45,r0=0.853,x0=1.062,units=km,normamps=252
new linecode.BT008_BT008_7_3_1 nPhases=3,r1=0.389,x1=0.45,r0=0.853,x0=1.062,units=km,normamps=252
new linecode.BT008_BT108_7_3_1 nPhases=3,r1=0.389,x1=0.45,r0=0.853,x0=1.062,units=km,normamps=252
new linecode.BT008_BT308_7_2_1 nPhases=2,r1=0.389,x1=0.45,r0=0.853,x0=1.062,units=km,normamps=252
new linecode.BT009_BT005_7_2_1 nPhases=2,r1=0.308,x1=0.441,r0=0.829,x0=1.033,units=km,normamps=293
new linecode.BT009_BT007_7_3_1 nPhases=3,r1=0.308,x1=0.441,r0=0.829,x0=1.033,units=km,normamps=293
new linecode.BT009_BT008_7_3_1 nPhases=3,r1=0.308,x1=0.441,r0=0.829,x0=1.033,units=km,normamps=293
new linecode.BT009_BT009_7_2_1 nPhases=2,r1=0.308,x1=0.441,r0=0.829,x0=1.033,units=km,normamps=293
new linecode.BT009_BT009_7_3_1 nPhases=3,r1=0.308,x1=0.441,r0=0.829,x0=1.033,units=km,normamps=293
new linecode.BT010_BT007_7_3_1 nPhases=3,r1=0.245,x1=0.197,r0=0.786,x0=0.979,units=km,normamps=338
new linecode.BT011_BT005_7_3_1 nPhases=3,r1=0.195,x1=0.158,r0=0.783,x0=0.975,units=km,normamps=394
new linecode.BT011_BT007_7_3_1 nPhases=3,r1=0.195,x1=0.158,r0=0.783,x0=0.975,units=km,normamps=394
new linecode.BT011_BT008_7_3_1 nPhases=3,r1=0.195,x1=0.158,r0=0.783,x0=0.975,units=km,normamps=394
new linecode.BT011_BT011_7_3_1 nPhases=3,r1=0.195,x1=0.158,r0=0.783,x0=0.975,units=km,normamps=394
new linecode.BT012_BT012_7_3_1 nPhases=3,r1=0.137,x1=0.2763,r0=0.726,x0=0.905,units=km,normamps=496
new linecode.BT101_BT101_7_1_1 nPhases=1,r1=6.0824,x1=0.4042,r0=8.613,x0=2.019,units=km,normamps=48
new linecode.BT101_BT101_7_2_1 nPhases=2,r1=6.0824,x1=0.4042,r0=8.613,x0=2.019,units=km,normamps=48
new linecode.BT101_BT101_7_3_1 nPhases=3,r1=6.0824,x1=0.4042,r0=8.613,x0=2.019,units=km,normamps=48
new linecode.BT101_BT107_7_2_1 nPhases=2,r1=6.0824,x1=0.4042,r0=8.613,x0=2.019,units=km,normamps=48
new linecode.BT101_BT107_7_3_1 nPhases=3,r1=6.0824,x1=0.4042,r0=8.613,x0=2.019,units=km,normamps=48
new linecode.BT101_BT108_7_3_1 nPhases=3,r1=6.0824,x1=0.4042,r0=8.613,x0=2.019,units=km,normamps=48
new linecode.BT101_BT507_7_3_1 nPhases=3,r1=6.0824,x1=0.4042,r0=8.613,x0=2.019,units=km,normamps=48
new linecode.BT101_BT519_7_2_1 nPhases=2,r1=6.0824,x1=0.4042,r0=8.613,x0=2.019,units=km,normamps=48
new linecode.BT102_BT102_7_2_1 nPhases=2,r1=3.8389,x1=0.3983,r0=5.406,x0=1.925,units=km,normamps=64
new linecode.BT102_BT102_7_3_1 nPhases=3,r1=3.8389,x1=0.3983,r0=5.406,x0=1.925,units=km,normamps=64
new linecode.BT102_BT107_7_3_1 nPhases=3,r1=3.8389,x1=0.3983,r0=5.406,x0=1.925,units=km,normamps=64
new linecode.BT102_BT206_7_2_1 nPhases=2,r1=3.8389,x1=0.3983,r0=5.406,x0=1.925,units=km,normamps=64
new linecode.BT103_BT005_7_2_1 nPhases=2,r1=2.469,x1=2.176,r0=3.555,x0=1.92,units=km,normamps=81
new linecode.BT103_BT005_7_3_1 nPhases=3,r1=2.469,x1=2.176,r0=3.555,x0=1.92,units=km,normamps=81
new linecode.BT103_BT007_7_3_1 nPhases=3,r1=2.469,x1=2.176,r0=3.555,x0=1.92,units=km,normamps=81
new linecode.BT103_BT103_7_1_1 nPhases=1,r1=2.469,x1=2.176,r0=3.555,x0=1.92,units=km,normamps=81
new linecode.BT103_BT103_7_2_1 nPhases=2,r1=2.469,x1=2.176,r0=3.555,x0=1.92,units=km,normamps=81
new linecode.BT103_BT103_7_3_1 nPhases=3,r1=2.469,x1=2.176,r0=3.555,x0=1.92,units=km,normamps=81
new linecode.BT103_BT106_7_1_1 nPhases=1,r1=2.469,x1=2.176,r0=3.555,x0=1.92,units=km,normamps=81
new linecode.BT103_BT106_7_2_1 nPhases=2,r1=2.469,x1=2.176,r0=3.555,x0=1.92,units=km,normamps=81
new linecode.BT103_BT107_7_1_1 nPhases=1,r1=2.469,x1=2.176,r0=3.555,x0=1.92,units=km,normamps=81
new linecode.BT103_BT107_7_2_1 nPhases=2,r1=2.469,x1=2.176,r0=3.555,x0=1.92,units=km,normamps=81
new linecode.BT103_BT107_7_3_1 nPhases=3,r1=2.469,x1=2.176,r0=3.555,x0=1.92,units=km,normamps=81
new linecode.BT103_BT108_7_2_1 nPhases=2,r1=2.469,x1=2.176,r0=3.555,x0=1.92,units=km,normamps=81
new linecode.BT103_BT108_7_3_1 nPhases=3,r1=2.469,x1=2.176,r0=3.555,x0=1.92,units=km,normamps=81
new linecode.BT103_BT111_7_2_1 nPhases=2,r1=2.469,x1=2.176,r0=3.555,x0=1.92,units=km,normamps=81
new linecode.BT103_BT204_7_3_1 nPhases=3,r1=2.469,x1=2.176,r0=3.555,x0=1.92,units=km,normamps=81
new linecode.BT103_BT305_7_3_1 nPhases=3,r1=2.469,x1=2.176,r0=3.555,x0=1.92,units=km,normamps=81
new linecode.BT103_BT307_7_3_1 nPhases=3,r1=2.469,x1=2.176,r0=3.555,x0=1.92,units=km,normamps=81
new linecode.BT103_BT504_7_3_1 nPhases=3,r1=2.469,x1=2.176,r0=3.555,x0=1.92,units=km,normamps=81
new linecode.BT104_BT103_7_3_1 nPhases=3,r1=1.908,x1=0.3791,r0=2.84,x0=2.057,units=km,normamps=82
new linecode.BT104_BT104_7_1_1 nPhases=1,r1=1.908,x1=0.3791,r0=2.84,x0=2.057,units=km,normamps=82
new linecode.BT104_BT104_7_2_1 nPhases=2,r1=1.908,x1=0.3791,r0=2.84,x0=2.057,units=km,normamps=82
new linecode.BT104_BT104_7_3_1 nPhases=3,r1=1.908,x1=0.3791,r0=2.84,x0=2.057,units=km,normamps=82
new linecode.BT104_BT107_7_1_1 nPhases=1,r1=1.908,x1=0.3791,r0=2.84,x0=2.057,units=km,normamps=82
new linecode.BT104_BT107_7_2_1 nPhases=2,r1=1.908,x1=0.3791,r0=2.84,x0=2.057,units=km,normamps=82
new linecode.BT104_BT107_7_3_1 nPhases=3,r1=1.908,x1=0.3791,r0=2.84,x0=2.057,units=km,normamps=82
new linecode.BT104_BT108_7_2_1 nPhases=2,r1=1.908,x1=0.3791,r0=2.84,x0=2.057,units=km,normamps=82
new linecode.BT104_BT503_7_2_1 nPhases=2,r1=1.908,x1=0.3791,r0=2.84,x0=2.057,units=km,normamps=82
new linecode.BT105_BT101_7_2_1 nPhases=2,r1=1.229,x1=0.3377,r0=1.977,x0=1.474,units=km,normamps=101
new linecode.BT105_BT104_7_3_1 nPhases=3,r1=1.229,x1=0.3377,r0=1.977,x0=1.474,units=km,normamps=101
new linecode.BT105_BT105_7_1_1 nPhases=1,r1=1.229,x1=0.3377,r0=1.977,x0=1.474,units=km,normamps=101
new linecode.BT105_BT105_7_2_1 nPhases=2,r1=1.229,x1=0.3377,r0=1.977,x0=1.474,units=km,normamps=101
new linecode.BT105_BT105_7_3_1 nPhases=3,r1=1.229,x1=0.3377,r0=1.977,x0=1.474,units=km,normamps=101
new linecode.BT105_BT106_7_2_1 nPhases=2,r1=1.229,x1=0.3377,r0=1.977,x0=1.474,units=km,normamps=101
new linecode.BT105_BT107_7_2_1 nPhases=2,r1=1.229,x1=0.3377,r0=1.977,x0=1.474,units=km,normamps=101
new linecode.BT105_BT107_7_3_1 nPhases=3,r1=1.229,x1=0.3377,r0=1.977,x0=1.474,units=km,normamps=101
new linecode.BT105_BT108_7_3_1 nPhases=3,r1=1.229,x1=0.3377,r0=1.977,x0=1.474,units=km,normamps=101
new linecode.BT105_BT307_7_3_1 nPhases=3,r1=1.229,x1=0.3377,r0=1.977,x0=1.474,units=km,normamps=101
new linecode.BT105_BT803_7_3_1 nPhases=3,r1=1.229,x1=0.3377,r0=1.977,x0=1.474,units=km,normamps=101
new linecode.BT105_BT810_7_3_1 nPhases=3,r1=1.229,x1=0.3377,r0=1.977,x0=1.474,units=km,normamps=101
new linecode.BT109_BT005_7_3_1 nPhases=3,r1=0.486,x1=0.427,r0=1.036,x0=1.18,units=km,normamps=230
new linecode.BT109_BT007_7_3_1 nPhases=3,r1=0.486,x1=0.427,r0=1.036,x0=1.18,units=km,normamps=230
new linecode.BT109_BT106_7_1_1 nPhases=1,r1=0.486,x1=0.427,r0=1.036,x0=1.18,units=km,normamps=230
new linecode.BT109_BT106_7_2_1 nPhases=2,r1=0.486,x1=0.427,r0=1.036,x0=1.18,units=km,normamps=230
new linecode.BT109_BT106_7_3_1 nPhases=3,r1=0.486,x1=0.427,r0=1.036,x0=1.18,units=km,normamps=230
new linecode.BT109_BT107_7_1_1 nPhases=1,r1=0.486,x1=0.427,r0=1.036,x0=1.18,units=km,normamps=230
new linecode.BT109_BT107_7_3_1 nPhases=3,r1=0.486,x1=0.427,r0=1.036,x0=1.18,units=km,normamps=230
new linecode.BT109_BT108_7_2_1 nPhases=2,r1=0.486,x1=0.427,r0=1.036,x0=1.18,units=km,normamps=230
new linecode.BT109_BT108_7_3_1 nPhases=3,r1=0.486,x1=0.427,r0=1.036,x0=1.18,units=km,normamps=230
new linecode.BT109_BT109_7_1_1 nPhases=1,r1=0.486,x1=0.427,r0=1.036,x0=1.18,units=km,normamps=230
new linecode.BT109_BT109_7_2_1 nPhases=2,r1=0.486,x1=0.427,r0=1.036,x0=1.18,units=km,normamps=230
new linecode.BT109_BT109_7_3_1 nPhases=3,r1=0.486,x1=0.427,r0=1.036,x0=1.18,units=km,normamps=230
new linecode.BT109_BT111_7_2_1 nPhases=2,r1=0.486,x1=0.427,r0=1.036,x0=1.18,units=km,normamps=230
new linecode.BT109_BT111_7_3_1 nPhases=3,r1=0.486,x1=0.427,r0=1.036,x0=1.18,units=km,normamps=230
new linecode.BT110_BT107_7_3_1 nPhases=3,r1=0.386,x1=0.338,r0=1.036,x0=1.459,units=km,normamps=270
new linecode.BT110_BT108_7_3_1 nPhases=3,r1=0.386,x1=0.338,r0=1.036,x0=1.459,units=km,normamps=270
new linecode.BT110_BT110_7_3_1 nPhases=3,r1=0.386,x1=0.338,r0=1.036,x0=1.459,units=km,normamps=270
new linecode.BT111_BT007_7_3_1 nPhases=3,r1=0.306,x1=0.268,r0=0.781,x0=1.023,units=km,normamps=314
new linecode.BT111_BT101_7_3_1 nPhases=3,r1=0.306,x1=0.268,r0=0.781,x0=1.023,units=km,normamps=314
new linecode.BT111_BT105_7_3_1 nPhases=3,r1=0.306,x1=0.268,r0=0.781,x0=1.023,units=km,normamps=314
new linecode.BT111_BT106_7_3_1 nPhases=3,r1=0.306,x1=0.268,r0=0.781,x0=1.023,units=km,normamps=314
new linecode.BT111_BT107_7_2_1 nPhases=2,r1=0.306,x1=0.268,r0=0.781,x0=1.023,units=km,normamps=314
new linecode.BT111_BT107_7_3_1 nPhases=3,r1=0.306,x1=0.268,r0=0.781,x0=1.023,units=km,normamps=314
new linecode.BT111_BT108_7_1_1 nPhases=1,r1=0.306,x1=0.268,r0=0.781,x0=1.023,units=km,normamps=314
new linecode.BT111_BT108_7_2_1 nPhases=2,r1=0.306,x1=0.268,r0=0.781,x0=1.023,units=km,normamps=314
new linecode.BT111_BT108_7_3_1 nPhases=3,r1=0.306,x1=0.268,r0=0.781,x0=1.023,units=km,normamps=314
new linecode.BT111_BT109_7_3_1 nPhases=3,r1=0.306,x1=0.268,r0=0.781,x0=1.023,units=km,normamps=314
new linecode.BT111_BT111_7_2_1 nPhases=2,r1=0.306,x1=0.268,r0=0.781,x0=1.023,units=km,normamps=314
new linecode.BT111_BT111_7_3_1 nPhases=3,r1=0.306,x1=0.268,r0=0.781,x0=1.023,units=km,normamps=314
new linecode.BT111_BT308_7_3_1 nPhases=3,r1=0.306,x1=0.268,r0=0.781,x0=1.023,units=km,normamps=314
new linecode.BT112_BT108_7_3_1 nPhases=3,r1=0.195,x1=0.1686,r0=0.532,x0=1.158,units=km,normamps=425
new linecode.BT112_BT111_7_3_1 nPhases=3,r1=0.195,x1=0.1686,r0=0.532,x0=1.158,units=km,normamps=425
new linecode.BT112_BT112_7_1_1 nPhases=1,r1=0.195,x1=0.1686,r0=0.532,x0=1.158,units=km,normamps=425
new linecode.BT112_BT112_7_2_1 nPhases=2,r1=0.195,x1=0.1686,r0=0.532,x0=1.158,units=km,normamps=425
new linecode.BT112_BT112_7_3_1 nPhases=3,r1=0.195,x1=0.1686,r0=0.532,x0=1.158,units=km,normamps=425
new linecode.BT201_BT201_7_2_1 nPhases=2,r1=6.094,x1=0.4042,r0=8.613,x0=2.019,units=km,normamps=25
new linecode.BT203_BT203_7_2_1 nPhases=2,r1=2.0095,x1=0.3622,r0=2.84,x0=2.057,units=km,normamps=82
new linecode.BT203_BT203_7_3_1 nPhases=3,r1=2.0095,x1=0.3622,r0=2.84,x0=2.057,units=km,normamps=82
new linecode.BT204_BT204_7_1_1 nPhases=1,r1=2.469,x1=2.176,r0=3.555,x0=1.92,units=km,normamps=84
new linecode.BT204_BT204_7_3_1 nPhases=3,r1=2.469,x1=2.176,r0=3.555,x0=1.92,units=km,normamps=84
new linecode.BT204_BT207_7_2_1 nPhases=2,r1=2.469,x1=2.176,r0=3.555,x0=1.92,units=km,normamps=84
new linecode.BT205_BT205_7_2_1 nPhases=2,r1=1.229,x1=0.3961,r0=2.126,x0=1.924,units=km,normamps=101
new linecode.BT205_BT205_7_3_1 nPhases=3,r1=1.229,x1=0.3961,r0=2.126,x0=1.924,units=km,normamps=101
new linecode.BT205_BT206_7_1_1 nPhases=1,r1=1.229,x1=0.3961,r0=2.126,x0=1.924,units=km,normamps=101
new linecode.BT205_BT206_7_2_1 nPhases=2,r1=1.229,x1=0.3961,r0=2.126,x0=1.924,units=km,normamps=101
new linecode.BT206_BT106_7_1_1 nPhases=1,r1=1.551,x1=1.361,r0=2.202,x0=1.984,units=km,normamps=112
new linecode.BT206_BT106_7_2_1 nPhases=2,r1=1.551,x1=1.361,r0=2.202,x0=1.984,units=km,normamps=112
new linecode.BT206_BT106_7_3_1 nPhases=3,r1=1.551,x1=1.361,r0=2.202,x0=1.984,units=km,normamps=112
new linecode.BT206_BT107_7_1_1 nPhases=1,r1=1.551,x1=1.361,r0=2.202,x0=1.984,units=km,normamps=112
new linecode.BT206_BT107_7_2_1 nPhases=2,r1=1.551,x1=1.361,r0=2.202,x0=1.984,units=km,normamps=112
new linecode.BT206_BT107_7_3_1 nPhases=3,r1=1.551,x1=1.361,r0=2.202,x0=1.984,units=km,normamps=112
new linecode.BT206_BT108_7_3_1 nPhases=3,r1=1.551,x1=1.361,r0=2.202,x0=1.984,units=km,normamps=112
new linecode.BT206_BT204_7_2_1 nPhases=2,r1=1.551,x1=1.361,r0=2.202,x0=1.984,units=km,normamps=112
new linecode.BT206_BT205_7_2_1 nPhases=2,r1=1.551,x1=1.361,r0=2.202,x0=1.984,units=km,normamps=112
new linecode.BT206_BT206_7_1_1 nPhases=1,r1=1.551,x1=1.361,r0=2.202,x0=1.984,units=km,normamps=112
new linecode.BT206_BT206_7_2_1 nPhases=2,r1=1.551,x1=1.361,r0=2.202,x0=1.984,units=km,normamps=112
new linecode.BT206_BT206_7_3_1 nPhases=3,r1=1.551,x1=1.361,r0=2.202,x0=1.984,units=km,normamps=112
new linecode.BT206_BT207_7_1_1 nPhases=1,r1=1.551,x1=1.361,r0=2.202,x0=1.984,units=km,normamps=112
new linecode.BT206_BT207_7_2_1 nPhases=2,r1=1.551,x1=1.361,r0=2.202,x0=1.984,units=km,normamps=112
new linecode.BT206_BT207_7_3_1 nPhases=3,r1=1.551,x1=1.361,r0=2.202,x0=1.984,units=km,normamps=112
new linecode.BT206_BT211_7_2_1 nPhases=2,r1=1.551,x1=1.361,r0=2.202,x0=1.984,units=km,normamps=112
new linecode.BT206_BT306_7_2_1 nPhases=2,r1=1.551,x1=1.361,r0=2.202,x0=1.984,units=km,normamps=112
new linecode.BT206_BT801_7_2_1 nPhases=2,r1=1.551,x1=1.361,r0=2.202,x0=1.984,units=km,normamps=112
new linecode.BT206_BT808_7_2_1 nPhases=2,r1=1.551,x1=1.361,r0=2.202,x0=1.984,units=km,normamps=112
new linecode.BT206_BT811_7_2_1 nPhases=2,r1=1.551,x1=1.361,r0=2.202,x0=1.984,units=km,normamps=112
new linecode.BT206_BT814_7_2_1 nPhases=2,r1=1.551,x1=1.361,r0=2.202,x0=1.984,units=km,normamps=112
new linecode.BT206_BTC02_7_1_1 nPhases=1,r1=1.551,x1=1.361,r0=2.202,x0=1.984,units=km,normamps=112
new linecode.BT206_BTH03_7_2_1 nPhases=2,r1=1.551,x1=1.361,r0=2.202,x0=1.984,units=km,normamps=112
new linecode.BT206_BTJ01_7_2_1 nPhases=2,r1=1.551,x1=1.361,r0=2.202,x0=1.984,units=km,normamps=112
new linecode.BT207_BT006_7_2_1 nPhases=2,r1=0.975,x1=0.857,r0=1.594,x0=1.988,units=km,normamps=151
new linecode.BT207_BT106_7_1_1 nPhases=1,r1=0.975,x1=0.857,r0=1.594,x0=1.988,units=km,normamps=151
new linecode.BT207_BT106_7_2_1 nPhases=2,r1=0.975,x1=0.857,r0=1.594,x0=1.988,units=km,normamps=151
new linecode.BT207_BT106_7_3_1 nPhases=3,r1=0.975,x1=0.857,r0=1.594,x0=1.988,units=km,normamps=151
new linecode.BT207_BT107_7_1_1 nPhases=1,r1=0.975,x1=0.857,r0=1.594,x0=1.988,units=km,normamps=151
new linecode.BT207_BT107_7_2_1 nPhases=2,r1=0.975,x1=0.857,r0=1.594,x0=1.988,units=km,normamps=151
new linecode.BT207_BT107_7_3_1 nPhases=3,r1=0.975,x1=0.857,r0=1.594,x0=1.988,units=km,normamps=151
new linecode.BT207_BT108_7_3_1 nPhases=3,r1=0.975,x1=0.857,r0=1.594,x0=1.988,units=km,normamps=151
new linecode.BT207_BT204_7_3_1 nPhases=3,r1=0.975,x1=0.857,r0=1.594,x0=1.988,units=km,normamps=151
new linecode.BT207_BT206_7_1_1 nPhases=1,r1=0.975,x1=0.857,r0=1.594,x0=1.988,units=km,normamps=151
new linecode.BT207_BT206_7_2_1 nPhases=2,r1=0.975,x1=0.857,r0=1.594,x0=1.988,units=km,normamps=151
new linecode.BT207_BT206_7_3_1 nPhases=3,r1=0.975,x1=0.857,r0=1.594,x0=1.988,units=km,normamps=151
new linecode.BT207_BT207_7_1_1 nPhases=1,r1=0.975,x1=0.857,r0=1.594,x0=1.988,units=km,normamps=151
new linecode.BT207_BT207_7_2_1 nPhases=2,r1=0.975,x1=0.857,r0=1.594,x0=1.988,units=km,normamps=151
new linecode.BT207_BT207_7_3_1 nPhases=3,r1=0.975,x1=0.857,r0=1.594,x0=1.988,units=km,normamps=151
new linecode.BT207_BT208_7_2_1 nPhases=2,r1=0.975,x1=0.857,r0=1.594,x0=1.988,units=km,normamps=151
new linecode.BT207_BT208_7_3_1 nPhases=3,r1=0.975,x1=0.857,r0=1.594,x0=1.988,units=km,normamps=151
new linecode.BT207_BT209_7_2_1 nPhases=2,r1=0.975,x1=0.857,r0=1.594,x0=1.988,units=km,normamps=151
new linecode.BT207_BT805_7_3_1 nPhases=3,r1=0.975,x1=0.857,r0=1.594,x0=1.988,units=km,normamps=151
new linecode.BT207_BT814_7_2_1 nPhases=2,r1=0.975,x1=0.857,r0=1.594,x0=1.988,units=km,normamps=151
new linecode.BT208_BT107_7_2_1 nPhases=2,r1=0.613,x1=0.537,r0=1.206,x0=1.774,units=km,normamps=203
new linecode.BT208_BT107_7_3_1 nPhases=3,r1=0.613,x1=0.537,r0=1.206,x0=1.774,units=km,normamps=203
new linecode.BT208_BT108_7_2_1 nPhases=2,r1=0.613,x1=0.537,r0=1.206,x0=1.774,units=km,normamps=203
new linecode.BT208_BT108_7_3_1 nPhases=3,r1=0.613,x1=0.537,r0=1.206,x0=1.774,units=km,normamps=203
new linecode.BT208_BT206_7_1_1 nPhases=1,r1=0.613,x1=0.537,r0=1.206,x0=1.774,units=km,normamps=203
new linecode.BT208_BT206_7_2_1 nPhases=2,r1=0.613,x1=0.537,r0=1.206,x0=1.774,units=km,normamps=203
new linecode.BT208_BT206_7_3_1 nPhases=3,r1=0.613,x1=0.537,r0=1.206,x0=1.774,units=km,normamps=203
new linecode.BT208_BT207_7_1_1 nPhases=1,r1=0.613,x1=0.537,r0=1.206,x0=1.774,units=km,normamps=203
new linecode.BT208_BT207_7_2_1 nPhases=2,r1=0.613,x1=0.537,r0=1.206,x0=1.774,units=km,normamps=203
new linecode.BT208_BT207_7_3_1 nPhases=3,r1=0.613,x1=0.537,r0=1.206,x0=1.774,units=km,normamps=203
new linecode.BT208_BT208_7_1_1 nPhases=1,r1=0.613,x1=0.537,r0=1.206,x0=1.774,units=km,normamps=203
new linecode.BT208_BT208_7_2_1 nPhases=2,r1=0.613,x1=0.537,r0=1.206,x0=1.774,units=km,normamps=203
new linecode.BT208_BT208_7_3_1 nPhases=3,r1=0.613,x1=0.537,r0=1.206,x0=1.774,units=km,normamps=203
new linecode.BT208_BT211_7_3_1 nPhases=3,r1=0.613,x1=0.537,r0=1.206,x0=1.774,units=km,normamps=203
new linecode.BT209_BT207_7_2_1 nPhases=2,r1=0.486,x1=0.427,r0=1.459,x0=1.703,units=km,normamps=233
new linecode.BT209_BT209_7_2_1 nPhases=2,r1=0.486,x1=0.427,r0=1.459,x0=1.703,units=km,normamps=233
new linecode.BT209_BT209_7_3_1 nPhases=3,r1=0.486,x1=0.427,r0=1.459,x0=1.703,units=km,normamps=233
new linecode.BT210_BT210_7_3_1 nPhases=3,r1=0.386,x1=0.338,r0=1.179,x0=1.648,units=km,normamps=294
new linecode.BT211_BT108_7_3_1 nPhases=3,r1=0.306,x1=0.268,r0=0.799,x0=1.546,units=km,normamps=318
new linecode.BT211_BT208_7_3_1 nPhases=3,r1=0.306,x1=0.268,r0=0.799,x0=1.546,units=km,normamps=318
new linecode.BT211_BT211_7_3_1 nPhases=3,r1=0.306,x1=0.268,r0=0.799,x0=1.546,units=km,normamps=318
new linecode.BT301_BT001_5_2_1 nPhases=2,r1=3.7256,x1=0.1578,r0=4.89,x0=3.094,units=km,normamps=61
new linecode.BT301_BT101_5_2_1 nPhases=2,r1=3.7256,x1=0.1578,r0=4.89,x0=3.094,units=km,normamps=61
new linecode.BT301_BT106_5_2_1 nPhases=2,r1=3.7256,x1=0.1578,r0=4.89,x0=3.094,units=km,normamps=61
new linecode.BT301_BT108_5_2_1 nPhases=2,r1=3.7256,x1=0.1578,r0=4.89,x0=3.094,units=km,normamps=61
new linecode.BT301_BT301_5_2_1 nPhases=2,r1=3.7256,x1=0.1578,r0=4.89,x0=3.094,units=km,normamps=61
new linecode.BT301_BT301_5_3_1 nPhases=3,r1=3.7256,x1=0.1578,r0=4.89,x0=3.094,units=km,normamps=61
new linecode.BT301_BT301_7_2_1 nPhases=2,r1=3.7256,x1=0.1578,r0=4.89,x0=3.094,units=km,normamps=61
new linecode.BT301_BT301_7_3_1 nPhases=3,r1=3.7256,x1=0.1578,r0=4.89,x0=3.094,units=km,normamps=61
new linecode.BT301_BT305_5_2_1 nPhases=2,r1=3.7256,x1=0.1578,r0=4.89,x0=3.094,units=km,normamps=61
new linecode.BT301_BT315_5_2_1 nPhases=2,r1=3.7256,x1=0.1578,r0=4.89,x0=3.094,units=km,normamps=61
new linecode.BT301_BT315_5_3_1 nPhases=3,r1=3.7256,x1=0.1578,r0=4.89,x0=3.094,units=km,normamps=61
new linecode.BT301_BT316_5_2_1 nPhases=2,r1=3.7256,x1=0.1578,r0=4.89,x0=3.094,units=km,normamps=61
new linecode.BT301_BT316_7_2_1 nPhases=2,r1=3.7256,x1=0.1578,r0=4.89,x0=3.094,units=km,normamps=61
new linecode.BT301_BT501_5_2_1 nPhases=2,r1=3.7256,x1=0.1578,r0=4.89,x0=3.094,units=km,normamps=61
new linecode.BT301_BT501_5_3_1 nPhases=3,r1=3.7256,x1=0.1578,r0=4.89,x0=3.094,units=km,normamps=61
new linecode.BT301_BT810_7_3_1 nPhases=3,r1=3.7256,x1=0.1578,r0=4.89,x0=3.094,units=km,normamps=61
new linecode.BT301_BT811_5_2_1 nPhases=2,r1=3.7256,x1=0.1578,r0=4.89,x0=3.094,units=km,normamps=61
new linecode.BT302_BT002_5_2_1 nPhases=2,r1=1.1686,x1=0.129,r0=2.682,x0=1.856,units=km,normamps=70
new linecode.BT302_BT002_5_3_1 nPhases=3,r1=1.1686,x1=0.129,r0=2.682,x0=1.856,units=km,normamps=70
new linecode.BT302_BT002_7_2_1 nPhases=2,r1=1.1686,x1=0.129,r0=2.682,x0=1.856,units=km,normamps=70
new linecode.BT302_BT002_7_3_1 nPhases=3,r1=1.1686,x1=0.129,r0=2.682,x0=1.856,units=km,normamps=70
new linecode.BT302_BT005_5_2_1 nPhases=2,r1=1.1686,x1=0.129,r0=2.682,x0=1.856,units=km,normamps=70
new linecode.BT302_BT104_5_3_1 nPhases=3,r1=1.1686,x1=0.129,r0=2.682,x0=1.856,units=km,normamps=70
new linecode.BT302_BT108_5_3_1 nPhases=3,r1=1.1686,x1=0.129,r0=2.682,x0=1.856,units=km,normamps=70
new linecode.BT302_BT203_7_3_1 nPhases=3,r1=1.1686,x1=0.129,r0=2.682,x0=1.856,units=km,normamps=70
new linecode.BT302_BT301_5_2_1 nPhases=2,r1=1.1686,x1=0.129,r0=2.682,x0=1.856,units=km,normamps=70
new linecode.BT302_BT301_5_3_1 nPhases=3,r1=1.1686,x1=0.129,r0=2.682,x0=1.856,units=km,normamps=70
new linecode.BT302_BT302_5_1_1 nPhases=1,r1=1.1686,x1=0.129,r0=2.682,x0=1.856,units=km,normamps=70
new linecode.BT302_BT302_5_2_1 nPhases=2,r1=1.1686,x1=0.129,r0=2.682,x0=1.856,units=km,normamps=70
new linecode.BT302_BT302_5_3_1 nPhases=3,r1=1.1686,x1=0.129,r0=2.682,x0=1.856,units=km,normamps=70
new linecode.BT302_BT302_7_2_1 nPhases=2,r1=1.1686,x1=0.129,r0=2.682,x0=1.856,units=km,normamps=70
new linecode.BT302_BT302_7_3_1 nPhases=3,r1=1.1686,x1=0.129,r0=2.682,x0=1.856,units=km,normamps=70
new linecode.BT302_BT303_7_2_1 nPhases=2,r1=1.1686,x1=0.129,r0=2.682,x0=1.856,units=km,normamps=70
new linecode.BT302_BT304_5_2_1 nPhases=2,r1=1.1686,x1=0.129,r0=2.682,x0=1.856,units=km,normamps=70
new linecode.BT302_BT304_7_3_1 nPhases=3,r1=1.1686,x1=0.129,r0=2.682,x0=1.856,units=km,normamps=70
new linecode.BT302_BT305_5_2_1 nPhases=2,r1=1.1686,x1=0.129,r0=2.682,x0=1.856,units=km,normamps=70
new linecode.BT302_BT309_5_2_1 nPhases=2,r1=1.1686,x1=0.129,r0=2.682,x0=1.856,units=km,normamps=70
new linecode.BT302_BT315_5_2_1 nPhases=2,r1=1.1686,x1=0.129,r0=2.682,x0=1.856,units=km,normamps=70
new linecode.BT302_BT316_5_3_1 nPhases=3,r1=1.1686,x1=0.129,r0=2.682,x0=1.856,units=km,normamps=70
new linecode.BT302_BT316_7_2_1 nPhases=2,r1=1.1686,x1=0.129,r0=2.682,x0=1.856,units=km,normamps=70
new linecode.BT302_BT503_5_2_1 nPhases=2,r1=1.1686,x1=0.129,r0=2.682,x0=1.856,units=km,normamps=70
new linecode.BT302_BT503_5_3_1 nPhases=3,r1=1.1686,x1=0.129,r0=2.682,x0=1.856,units=km,normamps=70
new linecode.BT302_BT503_7_2_1 nPhases=2,r1=1.1686,x1=0.129,r0=2.682,x0=1.856,units=km,normamps=70
new linecode.BT302_BT518_7_2_1 nPhases=2,r1=1.1686,x1=0.129,r0=2.682,x0=1.856,units=km,normamps=70
new linecode.BT302_BT810_5_2_1 nPhases=2,r1=1.1686,x1=0.129,r0=2.682,x0=1.856,units=km,normamps=70
new linecode.BT302_BT811_5_2_1 nPhases=2,r1=1.1686,x1=0.129,r0=2.682,x0=1.856,units=km,normamps=70
new linecode.BT302_BTC02_5_2_1 nPhases=2,r1=1.1686,x1=0.129,r0=2.682,x0=1.856,units=km,normamps=70
new linecode.BT302_BTH01_7_2_1 nPhases=2,r1=1.1686,x1=0.129,r0=2.682,x0=1.856,units=km,normamps=70
new linecode.BT303_BT003_5_2_1 nPhases=2,r1=2.3413,x1=0.1424,r0=3.714,x0=2.728,units=km,normamps=83
new linecode.BT303_BT003_5_3_1 nPhases=3,r1=2.3413,x1=0.1424,r0=3.714,x0=2.728,units=km,normamps=83
new linecode.BT303_BT205_7_2_1 nPhases=2,r1=2.3413,x1=0.1424,r0=3.714,x0=2.728,units=km,normamps=83
new linecode.BT303_BT302_5_3_1 nPhases=3,r1=2.3413,x1=0.1424,r0=3.714,x0=2.728,units=km,normamps=83
new linecode.BT303_BT303_5_2_1 nPhases=2,r1=2.3413,x1=0.1424,r0=3.714,x0=2.728,units=km,normamps=83
new linecode.BT303_BT303_5_3_1 nPhases=3,r1=2.3413,x1=0.1424,r0=3.714,x0=2.728,units=km,normamps=83
new linecode.BT303_BT303_7_2_1 nPhases=2,r1=2.3413,x1=0.1424,r0=3.714,x0=2.728,units=km,normamps=83
new linecode.BT303_BT304_7_2_1 nPhases=2,r1=2.3413,x1=0.1424,r0=3.714,x0=2.728,units=km,normamps=83
new linecode.BT303_BT305_5_2_1 nPhases=2,r1=2.3413,x1=0.1424,r0=3.714,x0=2.728,units=km,normamps=83
new linecode.BT303_BT306_5_2_1 nPhases=2,r1=2.3413,x1=0.1424,r0=3.714,x0=2.728,units=km,normamps=83
new linecode.BT303_BT316_7_2_1 nPhases=2,r1=2.3413,x1=0.1424,r0=3.714,x0=2.728,units=km,normamps=83
new linecode.BT303_BT502_5_2_1 nPhases=2,r1=2.3413,x1=0.1424,r0=3.714,x0=2.728,units=km,normamps=83
new linecode.BT304_BT105_5_2_1 nPhases=2,r1=0.7349,x1=0.1287,r0=2.061,x0=1.263,units=km,normamps=93
new linecode.BT304_BT105_5_3_1 nPhases=3,r1=0.7349,x1=0.1287,r0=2.061,x0=1.263,units=km,normamps=93
new linecode.BT304_BT105_7_2_1 nPhases=2,r1=0.7349,x1=0.1287,r0=2.061,x0=1.263,units=km,normamps=93
new linecode.BT304_BT107_5_3_1 nPhases=3,r1=0.7349,x1=0.1287,r0=2.061,x0=1.263,units=km,normamps=93
new linecode.BT304_BT107_7_2_1 nPhases=2,r1=0.7349,x1=0.1287,r0=2.061,x0=1.263,units=km,normamps=93
new linecode.BT304_BT205_7_2_1 nPhases=2,r1=0.7349,x1=0.1287,r0=2.061,x0=1.263,units=km,normamps=93
new linecode.BT304_BT206_7_2_1 nPhases=2,r1=0.7349,x1=0.1287,r0=2.061,x0=1.263,units=km,normamps=93
new linecode.BT304_BT301_5_2_1 nPhases=2,r1=0.7349,x1=0.1287,r0=2.061,x0=1.263,units=km,normamps=93
new linecode.BT304_BT301_5_3_1 nPhases=3,r1=0.7349,x1=0.1287,r0=2.061,x0=1.263,units=km,normamps=93
new linecode.BT304_BT301_7_2_1 nPhases=2,r1=0.7349,x1=0.1287,r0=2.061,x0=1.263,units=km,normamps=93
new linecode.BT304_BT302_5_2_1 nPhases=2,r1=0.7349,x1=0.1287,r0=2.061,x0=1.263,units=km,normamps=93
new linecode.BT304_BT302_5_3_1 nPhases=3,r1=0.7349,x1=0.1287,r0=2.061,x0=1.263,units=km,normamps=93
new linecode.BT304_BT302_7_2_1 nPhases=2,r1=0.7349,x1=0.1287,r0=2.061,x0=1.263,units=km,normamps=93
new linecode.BT304_BT303_7_2_1 nPhases=2,r1=0.7349,x1=0.1287,r0=2.061,x0=1.263,units=km,normamps=93
new linecode.BT304_BT304_5_1_1 nPhases=1,r1=0.7349,x1=0.1287,r0=2.061,x0=1.263,units=km,normamps=93
new linecode.BT304_BT304_5_2_1 nPhases=2,r1=0.7349,x1=0.1287,r0=2.061,x0=1.263,units=km,normamps=93
new linecode.BT304_BT304_5_3_1 nPhases=3,r1=0.7349,x1=0.1287,r0=2.061,x0=1.263,units=km,normamps=93
new linecode.BT304_BT304_7_2_1 nPhases=2,r1=0.7349,x1=0.1287,r0=2.061,x0=1.263,units=km,normamps=93
new linecode.BT304_BT304_7_3_1 nPhases=3,r1=0.7349,x1=0.1287,r0=2.061,x0=1.263,units=km,normamps=93
new linecode.BT304_BT307_5_2_1 nPhases=2,r1=0.7349,x1=0.1287,r0=2.061,x0=1.263,units=km,normamps=93
new linecode.BT304_BT307_7_2_1 nPhases=2,r1=0.7349,x1=0.1287,r0=2.061,x0=1.263,units=km,normamps=93
new linecode.BT304_BT309_5_3_1 nPhases=3,r1=0.7349,x1=0.1287,r0=2.061,x0=1.263,units=km,normamps=93
new linecode.BT304_BT315_5_2_1 nPhases=2,r1=0.7349,x1=0.1287,r0=2.061,x0=1.263,units=km,normamps=93
new linecode.BT304_BT316_5_2_1 nPhases=2,r1=0.7349,x1=0.1287,r0=2.061,x0=1.263,units=km,normamps=93
new linecode.BT304_BT316_7_2_1 nPhases=2,r1=0.7349,x1=0.1287,r0=2.061,x0=1.263,units=km,normamps=93
new linecode.BT304_BT505_5_3_1 nPhases=3,r1=0.7349,x1=0.1287,r0=2.061,x0=1.263,units=km,normamps=93
new linecode.BT304_BT505_7_2_1 nPhases=2,r1=0.7349,x1=0.1287,r0=2.061,x0=1.263,units=km,normamps=93
new linecode.BT304_BT505_7_3_1 nPhases=3,r1=0.7349,x1=0.1287,r0=2.061,x0=1.263,units=km,normamps=93
new linecode.BT304_BT508_7_2_1 nPhases=2,r1=0.7349,x1=0.1287,r0=2.061,x0=1.263,units=km,normamps=93
new linecode.BT304_BT518_7_3_1 nPhases=3,r1=0.7349,x1=0.1287,r0=2.061,x0=1.263,units=km,normamps=93
new linecode.BT304_BT812_7_2_1 nPhases=2,r1=0.7349,x1=0.1287,r0=2.061,x0=1.263,units=km,normamps=93
new linecode.BT304_BTC01_7_3_1 nPhases=3,r1=0.7349,x1=0.1287,r0=2.061,x0=1.263,units=km,normamps=93
new linecode.BT304_BTC02_5_2_1 nPhases=2,r1=0.7349,x1=0.1287,r0=2.061,x0=1.263,units=km,normamps=93
new linecode.BT305_BT005_5_2_1 nPhases=2,r1=1.5222,x1=0.1337,r0=3.027,x0=2.216,units=km,normamps=109
new linecode.BT305_BT005_5_3_1 nPhases=3,r1=1.5222,x1=0.1337,r0=3.027,x0=2.216,units=km,normamps=109
new linecode.BT305_BT006_5_2_1 nPhases=2,r1=1.5222,x1=0.1337,r0=3.027,x0=2.216,units=km,normamps=109
new linecode.BT305_BT007_5_3_1 nPhases=3,r1=1.5222,x1=0.1337,r0=3.027,x0=2.216,units=km,normamps=109
new linecode.BT305_BT107_5_2_1 nPhases=2,r1=1.5222,x1=0.1337,r0=3.027,x0=2.216,units=km,normamps=109
new linecode.BT305_BT301_5_2_1 nPhases=2,r1=1.5222,x1=0.1337,r0=3.027,x0=2.216,units=km,normamps=109
new linecode.BT305_BT303_5_2_1 nPhases=2,r1=1.5222,x1=0.1337,r0=3.027,x0=2.216,units=km,normamps=109
new linecode.BT305_BT305_5_1_1 nPhases=1,r1=1.5222,x1=0.1337,r0=3.027,x0=2.216,units=km,normamps=109
new linecode.BT305_BT305_5_2_1 nPhases=2,r1=1.5222,x1=0.1337,r0=3.027,x0=2.216,units=km,normamps=109
new linecode.BT305_BT305_5_3_1 nPhases=3,r1=1.5222,x1=0.1337,r0=3.027,x0=2.216,units=km,normamps=109
new linecode.BT305_BT305_7_2_1 nPhases=2,r1=1.5222,x1=0.1337,r0=3.027,x0=2.216,units=km,normamps=109
new linecode.BT305_BT305_7_3_1 nPhases=3,r1=1.5222,x1=0.1337,r0=3.027,x0=2.216,units=km,normamps=109
new linecode.BT305_BT306_5_3_1 nPhases=3,r1=1.5222,x1=0.1337,r0=3.027,x0=2.216,units=km,normamps=109
new linecode.BT305_BT307_5_3_1 nPhases=3,r1=1.5222,x1=0.1337,r0=3.027,x0=2.216,units=km,normamps=109
new linecode.BT305_BT307_7_2_1 nPhases=2,r1=1.5222,x1=0.1337,r0=3.027,x0=2.216,units=km,normamps=109
new linecode.BT305_BT315_5_2_1 nPhases=2,r1=1.5222,x1=0.1337,r0=3.027,x0=2.216,units=km,normamps=109
new linecode.BT305_BT315_5_3_1 nPhases=3,r1=1.5222,x1=0.1337,r0=3.027,x0=2.216,units=km,normamps=109
new linecode.BT305_BT316_7_2_1 nPhases=2,r1=1.5222,x1=0.1337,r0=3.027,x0=2.216,units=km,normamps=109
new linecode.BT305_BT503_5_3_1 nPhases=3,r1=1.5222,x1=0.1337,r0=3.027,x0=2.216,units=km,normamps=109
new linecode.BT305_BT504_5_1_1 nPhases=1,r1=1.5222,x1=0.1337,r0=3.027,x0=2.216,units=km,normamps=109
new linecode.BT305_BT504_5_2_1 nPhases=2,r1=1.5222,x1=0.1337,r0=3.027,x0=2.216,units=km,normamps=109
new linecode.BT305_BT506_5_3_1 nPhases=3,r1=1.5222,x1=0.1337,r0=3.027,x0=2.216,units=km,normamps=109
new linecode.BT306_BT005_5_3_1 nPhases=3,r1=0.8819,x1=0.1318,r0=2.3,x0=1.484,units=km,normamps=145
new linecode.BT306_BT106_7_2_1 nPhases=2,r1=0.8819,x1=0.1318,r0=2.3,x0=1.484,units=km,normamps=145
new linecode.BT306_BT301_5_2_1 nPhases=2,r1=0.8819,x1=0.1318,r0=2.3,x0=1.484,units=km,normamps=145
new linecode.BT306_BT301_5_3_1 nPhases=3,r1=0.8819,x1=0.1318,r0=2.3,x0=1.484,units=km,normamps=145
new linecode.BT306_BT304_5_2_1 nPhases=2,r1=0.8819,x1=0.1318,r0=2.3,x0=1.484,units=km,normamps=145
new linecode.BT306_BT305_5_2_1 nPhases=2,r1=0.8819,x1=0.1318,r0=2.3,x0=1.484,units=km,normamps=145
new linecode.BT306_BT305_5_3_1 nPhases=3,r1=0.8819,x1=0.1318,r0=2.3,x0=1.484,units=km,normamps=145
new linecode.BT306_BT306_5_1_1 nPhases=1,r1=0.8819,x1=0.1318,r0=2.3,x0=1.484,units=km,normamps=145
new linecode.BT306_BT306_5_2_1 nPhases=2,r1=0.8819,x1=0.1318,r0=2.3,x0=1.484,units=km,normamps=145
new linecode.BT306_BT306_5_3_1 nPhases=3,r1=0.8819,x1=0.1318,r0=2.3,x0=1.484,units=km,normamps=145
new linecode.BT306_BT306_7_2_1 nPhases=2,r1=0.8819,x1=0.1318,r0=2.3,x0=1.484,units=km,normamps=145
new linecode.BT306_BT306_7_3_1 nPhases=3,r1=0.8819,x1=0.1318,r0=2.3,x0=1.484,units=km,normamps=145
new linecode.BT306_BT307_5_2_1 nPhases=2,r1=0.8819,x1=0.1318,r0=2.3,x0=1.484,units=km,normamps=145
new linecode.BT306_BT307_5_3_1 nPhases=3,r1=0.8819,x1=0.1318,r0=2.3,x0=1.484,units=km,normamps=145
new linecode.BT306_BT307_7_2_1 nPhases=2,r1=0.8819,x1=0.1318,r0=2.3,x0=1.484,units=km,normamps=145
new linecode.BT306_BT307_7_3_1 nPhases=3,r1=0.8819,x1=0.1318,r0=2.3,x0=1.484,units=km,normamps=145
new linecode.BT306_BT315_5_2_1 nPhases=2,r1=0.8819,x1=0.1318,r0=2.3,x0=1.484,units=km,normamps=145
new linecode.BT306_BTH01_7_2_1 nPhases=2,r1=0.8819,x1=0.1318,r0=2.3,x0=1.484,units=km,normamps=145
new linecode.BT307_BT005_5_2_1 nPhases=2,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT005_7_2_1 nPhases=2,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT007_7_2_1 nPhases=2,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT008_5_3_1 nPhases=3,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT103_5_2_1 nPhases=2,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT103_5_3_1 nPhases=3,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT106_7_2_1 nPhases=2,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT107_7_2_1 nPhases=2,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT109_7_2_1 nPhases=2,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT201_7_2_1 nPhases=2,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT207_7_2_1 nPhases=2,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT207_7_3_1 nPhases=3,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT301_7_2_1 nPhases=2,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT302_5_3_1 nPhases=3,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT302_7_2_1 nPhases=2,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT302_7_3_1 nPhases=3,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT303_5_2_1 nPhases=2,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT303_7_2_1 nPhases=2,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT304_7_2_1 nPhases=2,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT304_7_3_1 nPhases=3,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT305_5_2_1 nPhases=2,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT305_5_3_1 nPhases=3,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT305_7_2_1 nPhases=2,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT306_5_2_1 nPhases=2,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT306_5_3_1 nPhases=3,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT306_7_2_1 nPhases=2,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT306_7_3_1 nPhases=3,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT307_5_2_1 nPhases=2,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT307_5_3_1 nPhases=3,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT307_7_2_1 nPhases=2,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT307_7_3_1 nPhases=3,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT308_5_2_1 nPhases=2,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT308_5_3_1 nPhases=3,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT308_7_2_1 nPhases=2,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT308_7_3_1 nPhases=3,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT309_7_2_1 nPhases=2,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT309_7_3_1 nPhases=3,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT310_7_2_1 nPhases=2,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT311_7_2_1 nPhases=2,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT315_5_2_1 nPhases=2,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT315_5_3_1 nPhases=3,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT316_5_3_1 nPhases=3,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT316_7_2_1 nPhases=2,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT507_7_2_1 nPhases=2,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT507_7_3_1 nPhases=3,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT508_7_2_1 nPhases=2,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT518_7_2_1 nPhases=2,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BT519_5_2_1 nPhases=2,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BTH01_7_2_1 nPhases=2,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT307_BTJ01_7_2_1 nPhases=2,r1=0.6361,x1=0.1255,r0=1.872,x0=1.107,units=km,normamps=192
new linecode.BT308_BT006_5_3_1 nPhases=3,r1=0.3805,x1=0.1236,r0=1.25,x0=0.731,units=km,normamps=258
new linecode.BT308_BT007_5_3_1 nPhases=3,r1=0.3805,x1=0.1236,r0=1.25,x0=0.731,units=km,normamps=258
new linecode.BT308_BT008_5_2_1 nPhases=2,r1=0.3805,x1=0.1236,r0=1.25,x0=0.731,units=km,normamps=258
new linecode.BT308_BT008_5_3_1 nPhases=3,r1=0.3805,x1=0.1236,r0=1.25,x0=0.731,units=km,normamps=258
new linecode.BT308_BT206_7_2_1 nPhases=2,r1=0.3805,x1=0.1236,r0=1.25,x0=0.731,units=km,normamps=258
new linecode.BT308_BT207_7_2_1 nPhases=2,r1=0.3805,x1=0.1236,r0=1.25,x0=0.731,units=km,normamps=258
new linecode.BT308_BT207_7_3_1 nPhases=3,r1=0.3805,x1=0.1236,r0=1.25,x0=0.731,units=km,normamps=258
new linecode.BT308_BT208_7_2_1 nPhases=2,r1=0.3805,x1=0.1236,r0=1.25,x0=0.731,units=km,normamps=258
new linecode.BT308_BT208_7_3_1 nPhases=3,r1=0.3805,x1=0.1236,r0=1.25,x0=0.731,units=km,normamps=258
new linecode.BT308_BT306_5_3_1 nPhases=3,r1=0.3805,x1=0.1236,r0=1.25,x0=0.731,units=km,normamps=258
new linecode.BT308_BT307_5_2_1 nPhases=2,r1=0.3805,x1=0.1236,r0=1.25,x0=0.731,units=km,normamps=258
new linecode.BT308_BT307_5_3_1 nPhases=3,r1=0.3805,x1=0.1236,r0=1.25,x0=0.731,units=km,normamps=258
new linecode.BT308_BT307_7_2_1 nPhases=2,r1=0.3805,x1=0.1236,r0=1.25,x0=0.731,units=km,normamps=258
new linecode.BT308_BT307_7_3_1 nPhases=3,r1=0.3805,x1=0.1236,r0=1.25,x0=0.731,units=km,normamps=258
new linecode.BT308_BT308_5_2_1 nPhases=2,r1=0.3805,x1=0.1236,r0=1.25,x0=0.731,units=km,normamps=258
new linecode.BT308_BT308_5_3_1 nPhases=3,r1=0.3805,x1=0.1236,r0=1.25,x0=0.731,units=km,normamps=258
new linecode.BT308_BT308_7_2_1 nPhases=2,r1=0.3805,x1=0.1236,r0=1.25,x0=0.731,units=km,normamps=258
new linecode.BT308_BT308_7_3_1 nPhases=3,r1=0.3805,x1=0.1236,r0=1.25,x0=0.731,units=km,normamps=258
new linecode.BT308_BT309_7_3_1 nPhases=3,r1=0.3805,x1=0.1236,r0=1.25,x0=0.731,units=km,normamps=258
new linecode.BT308_BT508_7_2_1 nPhases=2,r1=0.3805,x1=0.1236,r0=1.25,x0=0.731,units=km,normamps=258
new linecode.BT308_BT508_7_3_1 nPhases=3,r1=0.3805,x1=0.1236,r0=1.25,x0=0.731,units=km,normamps=258
new linecode.BT309_BT007_5_3_1 nPhases=3,r1=0.3051,x1=0.1208,r0=1.031,x0=0.631,units=km,normamps=298
new linecode.BT309_BT009_5_3_1 nPhases=3,r1=0.3051,x1=0.1208,r0=1.031,x0=0.631,units=km,normamps=298
new linecode.BT309_BT109_7_3_1 nPhases=3,r1=0.3051,x1=0.1208,r0=1.031,x0=0.631,units=km,normamps=298
new linecode.BT309_BT209_7_3_1 nPhases=3,r1=0.3051,x1=0.1208,r0=1.031,x0=0.631,units=km,normamps=298
new linecode.BT309_BT302_5_3_1 nPhases=3,r1=0.3051,x1=0.1208,r0=1.031,x0=0.631,units=km,normamps=298
new linecode.BT309_BT303_5_3_1 nPhases=3,r1=0.3051,x1=0.1208,r0=1.031,x0=0.631,units=km,normamps=298
new linecode.BT309_BT304_5_3_1 nPhases=3,r1=0.3051,x1=0.1208,r0=1.031,x0=0.631,units=km,normamps=298
new linecode.BT309_BT304_7_2_1 nPhases=2,r1=0.3051,x1=0.1208,r0=1.031,x0=0.631,units=km,normamps=298
new linecode.BT309_BT306_5_3_1 nPhases=3,r1=0.3051,x1=0.1208,r0=1.031,x0=0.631,units=km,normamps=298
new linecode.BT309_BT306_7_3_1 nPhases=3,r1=0.3051,x1=0.1208,r0=1.031,x0=0.631,units=km,normamps=298
new linecode.BT309_BT307_5_3_1 nPhases=3,r1=0.3051,x1=0.1208,r0=1.031,x0=0.631,units=km,normamps=298
new linecode.BT309_BT307_7_3_1 nPhases=3,r1=0.3051,x1=0.1208,r0=1.031,x0=0.631,units=km,normamps=298
new linecode.BT309_BT308_7_3_1 nPhases=3,r1=0.3051,x1=0.1208,r0=1.031,x0=0.631,units=km,normamps=298
new linecode.BT309_BT309_5_2_1 nPhases=2,r1=0.3051,x1=0.1208,r0=1.031,x0=0.631,units=km,normamps=298
new linecode.BT309_BT309_5_3_1 nPhases=3,r1=0.3051,x1=0.1208,r0=1.031,x0=0.631,units=km,normamps=298
new linecode.BT309_BT309_7_2_1 nPhases=2,r1=0.3051,x1=0.1208,r0=1.031,x0=0.631,units=km,normamps=298
new linecode.BT309_BT309_7_3_1 nPhases=3,r1=0.3051,x1=0.1208,r0=1.031,x0=0.631,units=km,normamps=298
new linecode.BT309_BT803_7_3_1 nPhases=3,r1=0.3051,x1=0.1208,r0=1.031,x0=0.631,units=km,normamps=298
new linecode.BT310_BT304_7_2_1 nPhases=2,r1=0.231,x1=0.1015,r0=0.816,x0=0.494,units=km,normamps=345
new linecode.BT310_BT307_7_2_1 nPhases=2,r1=0.231,x1=0.1015,r0=0.816,x0=0.494,units=km,normamps=345
new linecode.BT310_BT310_7_2_1 nPhases=2,r1=0.231,x1=0.1015,r0=0.816,x0=0.494,units=km,normamps=345
new linecode.BT310_BT310_7_3_1 nPhases=3,r1=0.231,x1=0.1015,r0=0.816,x0=0.494,units=km,normamps=345
new linecode.BT311_BT306_7_3_1 nPhases=3,r1=0.198,x1=0.1129,r0=0.695,x0=0.5,units=km,normamps=400
new linecode.BT311_BT307_7_3_1 nPhases=3,r1=0.198,x1=0.1129,r0=0.695,x0=0.5,units=km,normamps=400
new linecode.BT311_BT308_5_3_1 nPhases=3,r1=0.198,x1=0.1129,r0=0.695,x0=0.5,units=km,normamps=400
new linecode.BT311_BT308_7_3_1 nPhases=3,r1=0.198,x1=0.1129,r0=0.695,x0=0.5,units=km,normamps=400
new linecode.BT311_BT309_7_3_1 nPhases=3,r1=0.198,x1=0.1129,r0=0.695,x0=0.5,units=km,normamps=400
new linecode.BT311_BT311_5_3_1 nPhases=3,r1=0.198,x1=0.1129,r0=0.695,x0=0.5,units=km,normamps=400
new linecode.BT311_BT311_7_2_1 nPhases=2,r1=0.198,x1=0.1129,r0=0.695,x0=0.5,units=km,normamps=400
new linecode.BT311_BT311_7_3_1 nPhases=3,r1=0.198,x1=0.1129,r0=0.695,x0=0.5,units=km,normamps=400
new linecode.BT311_BT312_7_2_1 nPhases=2,r1=0.198,x1=0.1129,r0=0.695,x0=0.5,units=km,normamps=400
new linecode.BT311_BT314_7_3_1 nPhases=3,r1=0.198,x1=0.1129,r0=0.695,x0=0.5,units=km,normamps=400
new linecode.BT311_BT317_7_2_1 nPhases=2,r1=0.198,x1=0.1129,r0=0.695,x0=0.5,units=km,normamps=400
new linecode.BT311_BT511_7_3_1 nPhases=3,r1=0.198,x1=0.1129,r0=0.695,x0=0.5,units=km,normamps=400
new linecode.BT312_BT212_7_3_1 nPhases=3,r1=0.1159,x1=0.1248,r0=0.405,x0=0.484,units=km,normamps=500
new linecode.BT312_BT311_5_3_1 nPhases=3,r1=0.1159,x1=0.1248,r0=0.405,x0=0.484,units=km,normamps=500
new linecode.BT312_BT311_7_3_1 nPhases=3,r1=0.1159,x1=0.1248,r0=0.405,x0=0.484,units=km,normamps=500
new linecode.BT312_BT312_5_3_1 nPhases=3,r1=0.1159,x1=0.1248,r0=0.405,x0=0.484,units=km,normamps=500
new linecode.BT312_BT312_7_2_1 nPhases=2,r1=0.1159,x1=0.1248,r0=0.405,x0=0.484,units=km,normamps=500
new linecode.BT312_BT312_7_3_1 nPhases=3,r1=0.1159,x1=0.1248,r0=0.405,x0=0.484,units=km,normamps=500
new linecode.BT312_BT313_7_3_1 nPhases=3,r1=0.1159,x1=0.1248,r0=0.405,x0=0.484,units=km,normamps=500
new linecode.BT313_BT007_5_3_1 nPhases=3,r1=0.1747,x1=0.114,r0=0.579,x0=0.478,units=km,normamps=498
new linecode.BT313_BT107_7_3_1 nPhases=3,r1=0.1747,x1=0.114,r0=0.579,x0=0.478,units=km,normamps=498
new linecode.BT313_BT304_5_3_1 nPhases=3,r1=0.1747,x1=0.114,r0=0.579,x0=0.478,units=km,normamps=498
new linecode.BT313_BT304_7_2_1 nPhases=2,r1=0.1747,x1=0.114,r0=0.579,x0=0.478,units=km,normamps=498
new linecode.BT313_BT307_7_2_1 nPhases=2,r1=0.1747,x1=0.114,r0=0.579,x0=0.478,units=km,normamps=498
new linecode.BT313_BT309_7_3_1 nPhases=3,r1=0.1747,x1=0.114,r0=0.579,x0=0.478,units=km,normamps=498
new linecode.BT313_BT311_7_3_1 nPhases=3,r1=0.1747,x1=0.114,r0=0.579,x0=0.478,units=km,normamps=498
new linecode.BT313_BT312_7_3_1 nPhases=3,r1=0.1747,x1=0.114,r0=0.579,x0=0.478,units=km,normamps=498
new linecode.BT313_BT313_5_2_1 nPhases=2,r1=0.1747,x1=0.114,r0=0.579,x0=0.478,units=km,normamps=498
new linecode.BT313_BT313_5_3_1 nPhases=3,r1=0.1747,x1=0.114,r0=0.579,x0=0.478,units=km,normamps=498
new linecode.BT313_BT313_7_2_1 nPhases=2,r1=0.1747,x1=0.114,r0=0.579,x0=0.478,units=km,normamps=498
new linecode.BT313_BT313_7_3_1 nPhases=3,r1=0.1747,x1=0.114,r0=0.579,x0=0.478,units=km,normamps=498
new linecode.BT313_BT314_5_3_1 nPhases=3,r1=0.1747,x1=0.114,r0=0.579,x0=0.478,units=km,normamps=498
new linecode.BT313_BT317_7_2_1 nPhases=2,r1=0.1747,x1=0.114,r0=0.579,x0=0.478,units=km,normamps=498
new linecode.BT313_BT317_7_3_1 nPhases=3,r1=0.1747,x1=0.114,r0=0.579,x0=0.478,units=km,normamps=498
new linecode.BT313_BT501_5_3_1 nPhases=3,r1=0.1747,x1=0.114,r0=0.579,x0=0.478,units=km,normamps=498
new linecode.BT313_BT513_5_3_1 nPhases=3,r1=0.1747,x1=0.114,r0=0.579,x0=0.478,units=km,normamps=498
new linecode.BT313_BT513_7_2_1 nPhases=2,r1=0.1747,x1=0.114,r0=0.579,x0=0.478,units=km,normamps=498
new linecode.BT313_BT513_7_3_1 nPhases=3,r1=0.1747,x1=0.114,r0=0.579,x0=0.478,units=km,normamps=498
new linecode.BT313_BT518_5_3_1 nPhases=3,r1=0.1747,x1=0.114,r0=0.579,x0=0.478,units=km,normamps=498
new linecode.BT314_BT007_5_3_1 nPhases=3,r1=0.0871,x1=0.1199,r0=0.291,x0=0.454,units=km,normamps=789
new linecode.BT314_BT009_7_3_1 nPhases=3,r1=0.0871,x1=0.1199,r0=0.291,x0=0.454,units=km,normamps=789
new linecode.BT314_BT307_5_3_1 nPhases=3,r1=0.0871,x1=0.1199,r0=0.291,x0=0.454,units=km,normamps=789
new linecode.BT314_BT309_5_3_1 nPhases=3,r1=0.0871,x1=0.1199,r0=0.291,x0=0.454,units=km,normamps=789
new linecode.BT314_BT309_7_3_1 nPhases=3,r1=0.0871,x1=0.1199,r0=0.291,x0=0.454,units=km,normamps=789
new linecode.BT314_BT313_5_3_1 nPhases=3,r1=0.0871,x1=0.1199,r0=0.291,x0=0.454,units=km,normamps=789
new linecode.BT314_BT313_7_3_1 nPhases=3,r1=0.0871,x1=0.1199,r0=0.291,x0=0.454,units=km,normamps=789
new linecode.BT314_BT314_5_2_1 nPhases=2,r1=0.0871,x1=0.1199,r0=0.291,x0=0.454,units=km,normamps=789
new linecode.BT314_BT314_5_3_1 nPhases=3,r1=0.0871,x1=0.1199,r0=0.291,x0=0.454,units=km,normamps=789
new linecode.BT314_BT314_7_2_1 nPhases=2,r1=0.0871,x1=0.1199,r0=0.291,x0=0.454,units=km,normamps=789
new linecode.BT314_BT314_7_3_1 nPhases=3,r1=0.0871,x1=0.1199,r0=0.291,x0=0.454,units=km,normamps=789
new linecode.BT314_BT318_7_3_1 nPhases=3,r1=0.0871,x1=0.1199,r0=0.291,x0=0.454,units=km,normamps=789
new linecode.BT314_BT511_7_3_1 nPhases=3,r1=0.0871,x1=0.1199,r0=0.291,x0=0.454,units=km,normamps=789
new linecode.BT314_BT514_5_3_1 nPhases=3,r1=0.0871,x1=0.1199,r0=0.291,x0=0.454,units=km,normamps=789
new linecode.BT314_BT514_7_3_1 nPhases=3,r1=0.0871,x1=0.1199,r0=0.291,x0=0.454,units=km,normamps=789
new linecode.BT314_BT518_5_3_1 nPhases=3,r1=0.0871,x1=0.1199,r0=0.291,x0=0.454,units=km,normamps=789
new linecode.BT314_BT806_7_3_1 nPhases=3,r1=0.0871,x1=0.1199,r0=0.291,x0=0.454,units=km,normamps=789
new linecode.BT315_BT001_5_2_1 nPhases=2,r1=13.0642,x1=0.1804,r0=14.196,x0=3.484,units=km,normamps=12
new linecode.BT315_BT101_5_2_1 nPhases=2,r1=13.0642,x1=0.1804,r0=14.196,x0=3.484,units=km,normamps=12
new linecode.BT315_BT104_5_3_1 nPhases=3,r1=13.0642,x1=0.1804,r0=14.196,x0=3.484,units=km,normamps=12
new linecode.BT315_BT107_5_2_1 nPhases=2,r1=13.0642,x1=0.1804,r0=14.196,x0=3.484,units=km,normamps=12
new linecode.BT315_BT108_5_2_1 nPhases=2,r1=13.0642,x1=0.1804,r0=14.196,x0=3.484,units=km,normamps=12
new linecode.BT315_BT301_5_2_1 nPhases=2,r1=13.0642,x1=0.1804,r0=14.196,x0=3.484,units=km,normamps=12
new linecode.BT315_BT302_5_2_1 nPhases=2,r1=13.0642,x1=0.1804,r0=14.196,x0=3.484,units=km,normamps=12
new linecode.BT315_BT315_5_1_1 nPhases=1,r1=13.0642,x1=0.1804,r0=14.196,x0=3.484,units=km,normamps=12
new linecode.BT315_BT315_5_2_1 nPhases=2,r1=13.0642,x1=0.1804,r0=14.196,x0=3.484,units=km,normamps=12
new linecode.BT315_BT315_5_3_1 nPhases=3,r1=13.0642,x1=0.1804,r0=14.196,x0=3.484,units=km,normamps=12
new linecode.BT315_BT315_7_2_1 nPhases=2,r1=13.0642,x1=0.1804,r0=14.196,x0=3.484,units=km,normamps=12
new linecode.BT315_BT315_7_3_1 nPhases=3,r1=13.0642,x1=0.1804,r0=14.196,x0=3.484,units=km,normamps=12
new linecode.BT315_BT316_7_2_1 nPhases=2,r1=13.0642,x1=0.1804,r0=14.196,x0=3.484,units=km,normamps=12
new linecode.BT315_BT503_5_2_1 nPhases=2,r1=13.0642,x1=0.1804,r0=14.196,x0=3.484,units=km,normamps=12
new linecode.BT315_BT518_5_3_1 nPhases=3,r1=13.0642,x1=0.1804,r0=14.196,x0=3.484,units=km,normamps=12
new linecode.BT315_BT811_5_2_1 nPhases=2,r1=13.0642,x1=0.1804,r0=14.196,x0=3.484,units=km,normamps=12
new linecode.BT315_BT816_5_3_1 nPhases=3,r1=13.0642,x1=0.1804,r0=14.196,x0=3.484,units=km,normamps=12
new linecode.BT316_BT001_5_2_1 nPhases=2,r1=1.9597,x1=0.1458,r0=3.398,x0=2.541,units=km,normamps=102
new linecode.BT316_BT002_5_2_1 nPhases=2,r1=1.9597,x1=0.1458,r0=3.398,x0=2.541,units=km,normamps=102
new linecode.BT316_BT101_5_2_1 nPhases=2,r1=1.9597,x1=0.1458,r0=3.398,x0=2.541,units=km,normamps=102
new linecode.BT316_BT107_5_2_1 nPhases=2,r1=1.9597,x1=0.1458,r0=3.398,x0=2.541,units=km,normamps=102
new linecode.BT316_BT107_7_2_1 nPhases=2,r1=1.9597,x1=0.1458,r0=3.398,x0=2.541,units=km,normamps=102
new linecode.BT316_BT206_7_2_1 nPhases=2,r1=1.9597,x1=0.1458,r0=3.398,x0=2.541,units=km,normamps=102
new linecode.BT316_BT301_5_2_1 nPhases=2,r1=1.9597,x1=0.1458,r0=3.398,x0=2.541,units=km,normamps=102
new linecode.BT316_BT301_7_2_1 nPhases=2,r1=1.9597,x1=0.1458,r0=3.398,x0=2.541,units=km,normamps=102
new linecode.BT316_BT302_7_2_1 nPhases=2,r1=1.9597,x1=0.1458,r0=3.398,x0=2.541,units=km,normamps=102
new linecode.BT316_BT304_5_2_1 nPhases=2,r1=1.9597,x1=0.1458,r0=3.398,x0=2.541,units=km,normamps=102
new linecode.BT316_BT304_7_2_1 nPhases=2,r1=1.9597,x1=0.1458,r0=3.398,x0=2.541,units=km,normamps=102
new linecode.BT316_BT305_5_2_1 nPhases=2,r1=1.9597,x1=0.1458,r0=3.398,x0=2.541,units=km,normamps=102
new linecode.BT316_BT305_7_2_1 nPhases=2,r1=1.9597,x1=0.1458,r0=3.398,x0=2.541,units=km,normamps=102
new linecode.BT316_BT306_5_2_1 nPhases=2,r1=1.9597,x1=0.1458,r0=3.398,x0=2.541,units=km,normamps=102
new linecode.BT316_BT307_7_2_1 nPhases=2,r1=1.9597,x1=0.1458,r0=3.398,x0=2.541,units=km,normamps=102
new linecode.BT316_BT308_7_2_1 nPhases=2,r1=1.9597,x1=0.1458,r0=3.398,x0=2.541,units=km,normamps=102
new linecode.BT316_BT312_7_2_1 nPhases=2,r1=1.9597,x1=0.1458,r0=3.398,x0=2.541,units=km,normamps=102
new linecode.BT316_BT316_5_2_1 nPhases=2,r1=1.9597,x1=0.1458,r0=3.398,x0=2.541,units=km,normamps=102
new linecode.BT316_BT316_5_3_1 nPhases=3,r1=1.9597,x1=0.1458,r0=3.398,x0=2.541,units=km,normamps=102
new linecode.BT316_BT316_7_2_1 nPhases=2,r1=1.9597,x1=0.1458,r0=3.398,x0=2.541,units=km,normamps=102
new linecode.BT316_BT316_7_3_1 nPhases=3,r1=1.9597,x1=0.1458,r0=3.398,x0=2.541,units=km,normamps=102
new linecode.BT316_BT508_7_2_1 nPhases=2,r1=1.9597,x1=0.1458,r0=3.398,x0=2.541,units=km,normamps=102
new linecode.BT316_BT517_7_2_1 nPhases=2,r1=1.9597,x1=0.1458,r0=3.398,x0=2.541,units=km,normamps=102
new linecode.BT316_BT519_5_2_1 nPhases=2,r1=1.9597,x1=0.1458,r0=3.398,x0=2.541,units=km,normamps=102
new linecode.BT316_BT519_5_3_1 nPhases=3,r1=1.9597,x1=0.1458,r0=3.398,x0=2.541,units=km,normamps=102
new linecode.BT316_BT519_7_2_1 nPhases=2,r1=1.9597,x1=0.1458,r0=3.398,x0=2.541,units=km,normamps=102
new linecode.BT316_BT521_7_2_1 nPhases=2,r1=1.9597,x1=0.1458,r0=3.398,x0=2.541,units=km,normamps=102
new linecode.BT317_BT307_7_3_1 nPhases=3,r1=0.2201,x1=0.1232,r0=0.716,x0=0.54,units=km,normamps=427
new linecode.BT317_BT311_7_2_1 nPhases=2,r1=0.2201,x1=0.1232,r0=0.716,x0=0.54,units=km,normamps=427
new linecode.BT317_BT313_7_2_1 nPhases=2,r1=0.2201,x1=0.1232,r0=0.716,x0=0.54,units=km,normamps=427
new linecode.BT317_BT313_7_3_1 nPhases=3,r1=0.2201,x1=0.1232,r0=0.716,x0=0.54,units=km,normamps=427
new linecode.BT317_BT314_7_2_1 nPhases=2,r1=0.2201,x1=0.1232,r0=0.716,x0=0.54,units=km,normamps=427
new linecode.BT317_BT317_5_3_1 nPhases=3,r1=0.2201,x1=0.1232,r0=0.716,x0=0.54,units=km,normamps=427
new linecode.BT317_BT317_7_2_1 nPhases=2,r1=0.2201,x1=0.1232,r0=0.716,x0=0.54,units=km,normamps=427
new linecode.BT317_BT317_7_3_1 nPhases=3,r1=0.2201,x1=0.1232,r0=0.716,x0=0.54,units=km,normamps=427
new linecode.BT317_BT513_7_2_1 nPhases=2,r1=0.2201,x1=0.1232,r0=0.716,x0=0.54,units=km,normamps=427
new linecode.BT317_BT517_5_3_1 nPhases=3,r1=0.2201,x1=0.1232,r0=0.716,x0=0.54,units=km,normamps=427
new linecode.BT318_BT008_7_3_1 nPhases=3,r1=0.1138,x1=0.12,r0=0.376,x0=0.464,units=km,normamps=660
new linecode.BT318_BT314_7_3_1 nPhases=3,r1=0.1138,x1=0.12,r0=0.376,x0=0.464,units=km,normamps=660
new linecode.BT318_BT318_5_3_1 nPhases=3,r1=0.1138,x1=0.12,r0=0.376,x0=0.464,units=km,normamps=660
new linecode.BT318_BT318_7_2_1 nPhases=2,r1=0.1138,x1=0.12,r0=0.376,x0=0.464,units=km,normamps=660
new linecode.BT318_BT318_7_3_1 nPhases=3,r1=0.1138,x1=0.12,r0=0.376,x0=0.464,units=km,normamps=660
new linecode.BT501_BT001_5_2_1 nPhases=2,r1=6.1079,x1=0.1578,r0=7.128,x0=3.28,units=km,normamps=48
new linecode.BT501_BT101_5_2_1 nPhases=2,r1=6.1079,x1=0.1578,r0=7.128,x0=3.28,units=km,normamps=48
new linecode.BT501_BT101_5_3_1 nPhases=3,r1=6.1079,x1=0.1578,r0=7.128,x0=3.28,units=km,normamps=48
new linecode.BT501_BT103_5_2_1 nPhases=2,r1=6.1079,x1=0.1578,r0=7.128,x0=3.28,units=km,normamps=48
new linecode.BT501_BT106_5_2_1 nPhases=2,r1=6.1079,x1=0.1578,r0=7.128,x0=3.28,units=km,normamps=48
new linecode.BT501_BT107_5_2_1 nPhases=2,r1=6.1079,x1=0.1578,r0=7.128,x0=3.28,units=km,normamps=48
new linecode.BT501_BT109_5_2_1 nPhases=2,r1=6.1079,x1=0.1578,r0=7.128,x0=3.28,units=km,normamps=48
new linecode.BT501_BT301_7_3_1 nPhases=3,r1=6.1079,x1=0.1578,r0=7.128,x0=3.28,units=km,normamps=48
new linecode.BT501_BT307_5_3_1 nPhases=3,r1=6.1079,x1=0.1578,r0=7.128,x0=3.28,units=km,normamps=48
new linecode.BT501_BT501_5_2_1 nPhases=2,r1=6.1079,x1=0.1578,r0=7.128,x0=3.28,units=km,normamps=48
new linecode.BT501_BT501_5_3_1 nPhases=3,r1=6.1079,x1=0.1578,r0=7.128,x0=3.28,units=km,normamps=48
new linecode.BT501_BT501_7_2_1 nPhases=2,r1=6.1079,x1=0.1578,r0=7.128,x0=3.28,units=km,normamps=48
new linecode.BT501_BT501_7_3_1 nPhases=3,r1=6.1079,x1=0.1578,r0=7.128,x0=3.28,units=km,normamps=48
new linecode.BT501_BT508_5_2_1 nPhases=2,r1=6.1079,x1=0.1578,r0=7.128,x0=3.28,units=km,normamps=48
new linecode.BT502_BT003_5_2_1 nPhases=2,r1=3.8384,x1=0.1477,r0=4.982,x0=3.084,units=km,normamps=64
new linecode.BT502_BT103_5_2_1 nPhases=2,r1=3.8384,x1=0.1477,r0=4.982,x0=3.084,units=km,normamps=64
new linecode.BT502_BT502_5_2_1 nPhases=2,r1=3.8384,x1=0.1477,r0=4.982,x0=3.084,units=km,normamps=64
new linecode.BT502_BT502_5_3_1 nPhases=3,r1=3.8384,x1=0.1477,r0=4.982,x0=3.084,units=km,normamps=64
new linecode.BT502_BT502_7_2_1 nPhases=2,r1=3.8384,x1=0.1477,r0=4.982,x0=3.084,units=km,normamps=64
new linecode.BT502_BT502_7_3_1 nPhases=3,r1=3.8384,x1=0.1477,r0=4.982,x0=3.084,units=km,normamps=64
new linecode.BT502_BT504_5_2_1 nPhases=2,r1=3.8384,x1=0.1477,r0=4.982,x0=3.084,units=km,normamps=64
new linecode.BT502_BT504_5_3_1 nPhases=3,r1=3.8384,x1=0.1477,r0=4.982,x0=3.084,units=km,normamps=64
new linecode.BT502_BT507_5_2_1 nPhases=2,r1=3.8384,x1=0.1477,r0=4.982,x0=3.084,units=km,normamps=64
new linecode.BT502_BT514_5_3_1 nPhases=3,r1=6.1079,x1=0.1578,r0=7.128,x0=3.28,units=km,normamps=48
new linecode.BT503_BT001_5_1_1 nPhases=1,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT001_5_2_1 nPhases=2,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT001_5_3_1 nPhases=3,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT002_5_2_1 nPhases=2,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT002_5_3_1 nPhases=3,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT003_5_2_1 nPhases=2,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT003_5_3_1 nPhases=3,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT004_5_2_1 nPhases=2,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT004_5_3_1 nPhases=3,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT005_5_3_1 nPhases=3,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT007_5_3_1 nPhases=3,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT009_5_2_1 nPhases=2,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT009_5_3_1 nPhases=3,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT104_5_2_1 nPhases=2,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT104_5_3_1 nPhases=3,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT105_5_2_1 nPhases=2,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT106_5_2_1 nPhases=2,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT107_5_2_1 nPhases=2,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT107_5_3_1 nPhases=3,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT108_5_2_1 nPhases=2,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT108_5_3_1 nPhases=3,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT108_7_3_1 nPhases=3,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT301_5_2_1 nPhases=2,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT302_5_2_1 nPhases=2,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT302_5_3_1 nPhases=3,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT302_7_3_1 nPhases=3,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT305_5_2_1 nPhases=2,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT315_5_2_1 nPhases=2,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT315_5_3_1 nPhases=3,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT316_5_2_1 nPhases=2,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT501_5_2_1 nPhases=2,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT501_5_3_1 nPhases=3,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT502_5_2_1 nPhases=2,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT502_5_3_1 nPhases=3,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT503_5_1_1 nPhases=1,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT503_5_2_1 nPhases=2,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT503_5_3_1 nPhases=3,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT503_7_1_1 nPhases=1,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT503_7_2_1 nPhases=2,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT503_7_3_1 nPhases=3,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT504_5_2_1 nPhases=2,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT505_5_2_1 nPhases=2,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT505_5_3_1 nPhases=3,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT506_5_2_1 nPhases=2,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT506_5_3_1 nPhases=3,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT507_7_3_1 nPhases=3,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT508_5_2_1 nPhases=2,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT509_5_2_1 nPhases=2,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT519_5_2_1 nPhases=2,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT519_5_3_1 nPhases=3,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT521_5_2_1 nPhases=2,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT803_5_3_1 nPhases=3,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT808_5_3_1 nPhases=3,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT809_5_2_1 nPhases=2,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT810_5_3_1 nPhases=3,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT811_5_2_1 nPhases=2,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT811_5_3_1 nPhases=3,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT815_5_2_1 nPhases=2,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BT815_5_3_1 nPhases=3,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BTC02_5_2_1 nPhases=2,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT503_BTC02_5_3_1 nPhases=3,r1=2.179,x1=0.585,r0=3.492,x0=2.304,units=km,normamps=82
new linecode.BT504_BT005_5_1_1 nPhases=1,r1=2.4156,x1=0.1352,r0=3.752,x0=2.727,units=km,normamps=85
new linecode.BT504_BT005_5_2_1 nPhases=2,r1=2.4156,x1=0.1352,r0=3.752,x0=2.727,units=km,normamps=85
new linecode.BT504_BT005_5_3_1 nPhases=3,r1=2.4156,x1=0.1352,r0=3.752,x0=2.727,units=km,normamps=85
new linecode.BT504_BT103_5_2_1 nPhases=2,r1=2.4156,x1=0.1352,r0=3.752,x0=2.727,units=km,normamps=85
new linecode.BT504_BT103_5_3_1 nPhases=3,r1=2.4156,x1=0.1352,r0=3.752,x0=2.727,units=km,normamps=85
new linecode.BT504_BT107_5_2_1 nPhases=2,r1=2.4156,x1=0.1352,r0=3.752,x0=2.727,units=km,normamps=85
new linecode.BT504_BT107_5_3_1 nPhases=3,r1=2.4156,x1=0.1352,r0=3.752,x0=2.727,units=km,normamps=85
new linecode.BT504_BT108_5_3_1 nPhases=3,r1=2.4156,x1=0.1352,r0=3.752,x0=2.727,units=km,normamps=85
new linecode.BT504_BT302_5_2_1 nPhases=2,r1=2.4156,x1=0.1352,r0=3.752,x0=2.727,units=km,normamps=85
new linecode.BT504_BT305_5_2_1 nPhases=2,r1=2.4156,x1=0.1352,r0=3.752,x0=2.727,units=km,normamps=85
new linecode.BT504_BT305_5_3_1 nPhases=3,r1=2.4156,x1=0.1352,r0=3.752,x0=2.727,units=km,normamps=85
new linecode.BT504_BT315_5_2_1 nPhases=2,r1=2.4156,x1=0.1352,r0=3.752,x0=2.727,units=km,normamps=85
new linecode.BT504_BT316_5_3_1 nPhases=3,r1=2.4156,x1=0.1352,r0=3.752,x0=2.727,units=km,normamps=85
new linecode.BT504_BT501_5_2_1 nPhases=2,r1=2.4156,x1=0.1352,r0=3.752,x0=2.727,units=km,normamps=85
new linecode.BT504_BT502_5_2_1 nPhases=2,r1=2.4156,x1=0.1352,r0=3.752,x0=2.727,units=km,normamps=85
new linecode.BT504_BT503_5_2_1 nPhases=2,r1=2.4156,x1=0.1352,r0=3.752,x0=2.727,units=km,normamps=85
new linecode.BT504_BT503_5_3_1 nPhases=3,r1=2.4156,x1=0.1352,r0=3.752,x0=2.727,units=km,normamps=85
new linecode.BT504_BT504_5_1_1 nPhases=1,r1=2.4156,x1=0.1352,r0=3.752,x0=2.727,units=km,normamps=85
new linecode.BT504_BT504_5_2_1 nPhases=2,r1=2.4156,x1=0.1352,r0=3.752,x0=2.727,units=km,normamps=85
new linecode.BT504_BT504_5_3_1 nPhases=3,r1=2.4156,x1=0.1352,r0=3.752,x0=2.727,units=km,normamps=85
new linecode.BT504_BT504_7_2_1 nPhases=2,r1=2.4156,x1=0.1352,r0=3.752,x0=2.727,units=km,normamps=85
new linecode.BT504_BT504_7_3_1 nPhases=3,r1=2.4156,x1=0.1352,r0=3.752,x0=2.727,units=km,normamps=85
new linecode.BT504_BT508_5_3_1 nPhases=3,r1=2.4156,x1=0.1352,r0=3.752,x0=2.727,units=km,normamps=85
new linecode.BT504_BT519_5_2_1 nPhases=2,r1=2.4156,x1=0.1352,r0=3.752,x0=2.727,units=km,normamps=85
new linecode.BT504_BT811_5_2_1 nPhases=2,r1=2.4156,x1=0.1352,r0=3.752,x0=2.727,units=km,normamps=85
new linecode.BT505_BT001_5_1_1 nPhases=1,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT001_5_2_1 nPhases=2,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT001_5_3_1 nPhases=3,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT002_5_2_1 nPhases=2,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT002_5_3_1 nPhases=3,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT003_5_1_1 nPhases=1,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT003_5_2_1 nPhases=2,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT003_5_3_1 nPhases=3,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT004_5_2_1 nPhases=2,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT004_5_3_1 nPhases=3,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT007_5_3_1 nPhases=3,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT101_5_3_1 nPhases=3,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT104_5_2_1 nPhases=2,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT105_5_2_1 nPhases=2,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT105_5_3_1 nPhases=3,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT107_5_2_1 nPhases=2,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT107_5_3_1 nPhases=3,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT107_7_2_1 nPhases=2,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT205_7_2_1 nPhases=2,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT302_5_3_1 nPhases=3,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT304_5_2_1 nPhases=2,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT304_5_3_1 nPhases=3,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT304_7_2_1 nPhases=2,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT305_5_2_1 nPhases=2,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT305_5_3_1 nPhases=3,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT315_5_2_1 nPhases=2,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT315_5_3_1 nPhases=3,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT316_7_2_1 nPhases=2,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT501_5_2_1 nPhases=2,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT501_5_3_1 nPhases=3,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT502_5_2_1 nPhases=2,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT502_5_3_1 nPhases=3,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT503_5_2_1 nPhases=2,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT503_5_3_1 nPhases=3,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT504_5_2_1 nPhases=2,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT504_5_3_1 nPhases=3,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT505_5_1_1 nPhases=1,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT505_5_2_1 nPhases=2,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT505_5_3_1 nPhases=3,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT505_7_2_1 nPhases=2,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT505_7_3_1 nPhases=3,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT506_5_2_1 nPhases=2,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT506_5_3_1 nPhases=3,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT507_5_3_1 nPhases=3,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT509_5_3_1 nPhases=3,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT511_5_2_1 nPhases=2,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT511_5_3_1 nPhases=3,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT517_5_2_1 nPhases=2,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT517_5_3_1 nPhases=3,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT517_7_2_1 nPhases=2,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT518_5_3_1 nPhases=3,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT519_5_2_1 nPhases=2,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT519_5_3_1 nPhases=3,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT521_5_2_1 nPhases=2,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT521_5_3_1 nPhases=3,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT521_7_2_1 nPhases=2,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT801_5_2_1 nPhases=2,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT812_7_2_1 nPhases=2,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BT814_7_2_1 nPhases=2,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BTC02_5_2_1 nPhases=2,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT505_BTC02_5_3_1 nPhases=3,r1=1.369,x1=0.1382,r0=2.689,x0=1.899,units=km,normamps=101
new linecode.BT506_BT005_5_1_1 nPhases=1,r1=1.9158,x1=0.1334,r0=3.009,x0=2.21,units=km,normamps=113
new linecode.BT506_BT005_5_2_1 nPhases=2,r1=1.9158,x1=0.1334,r0=3.009,x0=2.21,units=km,normamps=113
new linecode.BT506_BT005_5_3_1 nPhases=3,r1=1.9158,x1=0.1334,r0=3.009,x0=2.21,units=km,normamps=113
new linecode.BT506_BT006_5_2_1 nPhases=2,r1=1.9158,x1=0.1334,r0=3.009,x0=2.21,units=km,normamps=113
new linecode.BT506_BT006_5_3_1 nPhases=3,r1=1.9158,x1=0.1334,r0=3.009,x0=2.21,units=km,normamps=113
new linecode.BT506_BT007_5_1_1 nPhases=1,r1=1.9158,x1=0.1334,r0=3.009,x0=2.21,units=km,normamps=113
new linecode.BT506_BT007_5_2_1 nPhases=2,r1=1.9158,x1=0.1334,r0=3.009,x0=2.21,units=km,normamps=113
new linecode.BT506_BT106_5_2_1 nPhases=2,r1=1.9158,x1=0.1334,r0=3.009,x0=2.21,units=km,normamps=113
new linecode.BT506_BT106_5_3_1 nPhases=3,r1=1.9158,x1=0.1334,r0=3.009,x0=2.21,units=km,normamps=113
new linecode.BT506_BT106_7_2_1 nPhases=2,r1=1.9158,x1=0.1334,r0=3.009,x0=2.21,units=km,normamps=113
new linecode.BT506_BT206_7_2_1 nPhases=2,r1=1.9158,x1=0.1334,r0=3.009,x0=2.21,units=km,normamps=113
new linecode.BT506_BT206_7_3_1 nPhases=3,r1=1.9158,x1=0.1334,r0=3.009,x0=2.21,units=km,normamps=113
new linecode.BT506_BT301_5_2_1 nPhases=2,r1=1.9158,x1=0.1334,r0=3.009,x0=2.21,units=km,normamps=113
new linecode.BT506_BT305_5_2_1 nPhases=2,r1=1.9158,x1=0.1334,r0=3.009,x0=2.21,units=km,normamps=113
new linecode.BT506_BT305_5_3_1 nPhases=3,r1=1.9158,x1=0.1334,r0=3.009,x0=2.21,units=km,normamps=113
new linecode.BT506_BT306_5_3_1 nPhases=3,r1=1.9158,x1=0.1334,r0=3.009,x0=2.21,units=km,normamps=113
new linecode.BT506_BT306_7_2_1 nPhases=2,r1=1.9158,x1=0.1334,r0=3.009,x0=2.21,units=km,normamps=113
new linecode.BT506_BT315_5_2_1 nPhases=2,r1=1.9158,x1=0.1334,r0=3.009,x0=2.21,units=km,normamps=113
new linecode.BT506_BT501_5_2_1 nPhases=2,r1=1.9158,x1=0.1334,r0=3.009,x0=2.21,units=km,normamps=113
new linecode.BT506_BT502_5_2_1 nPhases=2,r1=1.9158,x1=0.1334,r0=3.009,x0=2.21,units=km,normamps=113
new linecode.BT506_BT502_5_3_1 nPhases=3,r1=1.9158,x1=0.1334,r0=3.009,x0=2.21,units=km,normamps=113
new linecode.BT506_BT504_5_1_1 nPhases=1,r1=1.9158,x1=0.1334,r0=3.009,x0=2.21,units=km,normamps=113
new linecode.BT506_BT504_5_2_1 nPhases=2,r1=1.9158,x1=0.1334,r0=3.009,x0=2.21,units=km,normamps=113
new linecode.BT506_BT504_5_3_1 nPhases=3,r1=1.9158,x1=0.1334,r0=3.009,x0=2.21,units=km,normamps=113
new linecode.BT506_BT506_5_1_1 nPhases=1,r1=1.9158,x1=0.1334,r0=3.009,x0=2.21,units=km,normamps=113
new linecode.BT506_BT506_5_2_1 nPhases=2,r1=1.9158,x1=0.1334,r0=3.009,x0=2.21,units=km,normamps=113
new linecode.BT506_BT506_5_3_1 nPhases=3,r1=1.9158,x1=0.1334,r0=3.009,x0=2.21,units=km,normamps=113
new linecode.BT506_BT506_7_2_1 nPhases=2,r1=1.9158,x1=0.1334,r0=3.009,x0=2.21,units=km,normamps=113
new linecode.BT506_BT506_7_3_1 nPhases=3,r1=1.9158,x1=0.1334,r0=3.009,x0=2.21,units=km,normamps=113
new linecode.BT506_BT507_5_2_1 nPhases=2,r1=1.9158,x1=0.1334,r0=3.009,x0=2.21,units=km,normamps=113
new linecode.BT506_BT507_5_3_1 nPhases=3,r1=1.9158,x1=0.1334,r0=3.009,x0=2.21,units=km,normamps=113
new linecode.BT506_BT518_7_2_1 nPhases=2,r1=1.9158,x1=0.1334,r0=3.009,x0=2.21,units=km,normamps=113
new linecode.BT506_BT518_7_3_1 nPhases=3,r1=1.9158,x1=0.1334,r0=3.009,x0=2.21,units=km,normamps=113
new linecode.BT506_BT519_5_2_1 nPhases=2,r1=1.9158,x1=0.1334,r0=3.009,x0=2.21,units=km,normamps=113
new linecode.BT506_BT519_5_3_1 nPhases=3,r1=1.9158,x1=0.1334,r0=3.009,x0=2.21,units=km,normamps=113
new linecode.BT506_BT521_5_3_1 nPhases=3,r1=1.9158,x1=0.1334,r0=3.009,x0=2.21,units=km,normamps=113
new linecode.BT506_BT810_5_3_1 nPhases=3,r1=1.9158,x1=0.1334,r0=3.009,x0=2.21,units=km,normamps=113
new linecode.BT506_BT815_7_2_1 nPhases=2,r1=1.9158,x1=0.1334,r0=3.009,x0=2.21,units=km,normamps=113
new linecode.BT506_BTH01_7_2_1 nPhases=2,r1=1.9158,x1=0.1334,r0=3.009,x0=2.21,units=km,normamps=113
new linecode.BT506_BTH01_7_3_1 nPhases=3,r1=1.9158,x1=0.1334,r0=3.009,x0=2.21,units=km,normamps=113
new linecode.BT507_BT005_5_2_1 nPhases=2,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT005_5_3_1 nPhases=3,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT006_5_3_1 nPhases=3,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT007_5_3_1 nPhases=3,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT101_5_2_1 nPhases=2,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT101_5_3_1 nPhases=3,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT103_5_2_1 nPhases=2,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT106_5_3_1 nPhases=3,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT107_5_2_1 nPhases=2,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT107_5_3_1 nPhases=3,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT107_7_2_1 nPhases=2,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT206_7_2_1 nPhases=2,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT207_7_2_1 nPhases=2,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT305_5_2_1 nPhases=2,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT305_5_3_1 nPhases=3,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT306_5_2_1 nPhases=2,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT306_5_3_1 nPhases=3,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT307_5_3_1 nPhases=3,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT307_7_2_1 nPhases=2,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT307_7_3_1 nPhases=3,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT315_5_2_1 nPhases=2,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT501_5_2_1 nPhases=2,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT501_5_3_1 nPhases=3,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT503_5_2_1 nPhases=2,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT503_5_3_1 nPhases=3,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT504_5_2_1 nPhases=2,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT504_5_3_1 nPhases=3,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT505_5_2_1 nPhases=2,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT505_5_3_1 nPhases=3,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT506_5_1_1 nPhases=1,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT506_5_2_1 nPhases=2,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT506_5_3_1 nPhases=3,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT507_5_1_1 nPhases=1,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT507_5_2_1 nPhases=2,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT507_5_3_1 nPhases=3,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT507_7_2_1 nPhases=2,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT507_7_3_1 nPhases=3,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT518_7_2_1 nPhases=2,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT518_7_3_1 nPhases=3,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT519_5_2_1 nPhases=2,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT519_5_3_1 nPhases=3,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT521_5_3_1 nPhases=3,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT521_7_2_1 nPhases=2,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT801_5_2_1 nPhases=2,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT803_7_2_1 nPhases=2,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BT811_5_2_1 nPhases=2,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BTH01_7_2_1 nPhases=2,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BTH01_7_3_1 nPhases=3,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT507_BTH02_7_2_1 nPhases=2,r1=1.2047,x1=0.1255,r0=2.515,x0=1.693,units=km,normamps=150
new linecode.BT508_BT006_7_2_1 nPhases=2,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT508_BT007_5_1_1 nPhases=1,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT508_BT007_5_3_1 nPhases=3,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT508_BT008_5_1_1 nPhases=1,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT508_BT008_5_3_1 nPhases=3,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT508_BT107_7_2_1 nPhases=2,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT508_BT108_5_2_1 nPhases=2,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT508_BT108_5_3_1 nPhases=3,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT508_BT206_7_2_1 nPhases=2,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT508_BT304_7_2_1 nPhases=2,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT508_BT308_7_3_1 nPhases=3,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT508_BT501_5_2_1 nPhases=2,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT508_BT501_5_3_1 nPhases=3,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT508_BT502_5_3_1 nPhases=3,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT508_BT503_5_2_1 nPhases=2,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT508_BT503_5_3_1 nPhases=3,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT508_BT504_5_2_1 nPhases=2,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT508_BT504_5_3_1 nPhases=3,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT508_BT505_5_2_1 nPhases=2,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT508_BT505_5_3_1 nPhases=3,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT508_BT505_7_2_1 nPhases=2,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT508_BT506_5_3_1 nPhases=3,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT508_BT506_7_2_1 nPhases=2,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT508_BT507_5_2_1 nPhases=2,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT508_BT507_5_3_1 nPhases=3,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT508_BT507_7_2_1 nPhases=2,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT508_BT507_7_3_1 nPhases=3,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT508_BT508_5_2_1 nPhases=2,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT508_BT508_5_3_1 nPhases=3,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT508_BT508_7_2_1 nPhases=2,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT508_BT508_7_3_1 nPhases=3,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT508_BT513_7_2_1 nPhases=2,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT508_BT517_7_2_1 nPhases=2,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT508_BT518_7_2_1 nPhases=2,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT508_BT518_7_3_1 nPhases=3,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT508_BT521_7_2_1 nPhases=2,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT508_BT801_7_2_1 nPhases=2,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT508_BT803_7_2_1 nPhases=2,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT508_BT803_7_3_1 nPhases=3,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT508_BT808_7_2_1 nPhases=2,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT508_BT810_7_2_1 nPhases=2,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT508_BT811_7_2_1 nPhases=2,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT508_BTH01_7_2_1 nPhases=2,r1=1.0445,x1=0.1236,r0=1.904,x0=1.136,units=km,normamps=201
new linecode.BT509_BT005_5_3_1 nPhases=3,r1=0.6569,x1=0.1208,r0=1.613,x0=0.924,units=km,normamps=232
new linecode.BT509_BT007_5_2_1 nPhases=2,r1=0.6569,x1=0.1208,r0=1.613,x0=0.924,units=km,normamps=232
new linecode.BT509_BT007_5_3_1 nPhases=3,r1=0.6569,x1=0.1208,r0=1.613,x0=0.924,units=km,normamps=232
new linecode.BT509_BT009_5_3_1 nPhases=3,r1=0.6569,x1=0.1208,r0=1.613,x0=0.924,units=km,normamps=232
new linecode.BT509_BT107_7_2_1 nPhases=2,r1=0.6569,x1=0.1208,r0=1.613,x0=0.924,units=km,normamps=232
new linecode.BT509_BT108_7_3_1 nPhases=3,r1=0.6569,x1=0.1208,r0=1.613,x0=0.924,units=km,normamps=232
new linecode.BT509_BT204_7_3_1 nPhases=3,r1=0.6569,x1=0.1208,r0=1.613,x0=0.924,units=km,normamps=232
new linecode.BT509_BT209_7_2_1 nPhases=2,r1=0.6569,x1=0.1208,r0=1.613,x0=0.924,units=km,normamps=232
new linecode.BT509_BT304_5_2_1 nPhases=2,r1=0.6569,x1=0.1208,r0=1.613,x0=0.924,units=km,normamps=232
new linecode.BT509_BT307_5_2_1 nPhases=2,r1=0.6569,x1=0.1208,r0=1.613,x0=0.924,units=km,normamps=232
new linecode.BT509_BT307_5_3_1 nPhases=3,r1=0.6569,x1=0.1208,r0=1.613,x0=0.924,units=km,normamps=232
new linecode.BT509_BT309_7_2_1 nPhases=2,r1=0.6569,x1=0.1208,r0=1.613,x0=0.924,units=km,normamps=232
new linecode.BT509_BT309_7_3_1 nPhases=3,r1=0.6569,x1=0.1208,r0=1.613,x0=0.924,units=km,normamps=232
new linecode.BT509_BT501_5_3_1 nPhases=3,r1=0.6569,x1=0.1208,r0=1.613,x0=0.924,units=km,normamps=232
new linecode.BT509_BT502_5_3_1 nPhases=3,r1=0.6569,x1=0.1208,r0=1.613,x0=0.924,units=km,normamps=232
new linecode.BT509_BT503_5_3_1 nPhases=3,r1=0.6569,x1=0.1208,r0=1.613,x0=0.924,units=km,normamps=232
new linecode.BT509_BT504_5_2_1 nPhases=2,r1=0.6569,x1=0.1208,r0=1.613,x0=0.924,units=km,normamps=232
new linecode.BT509_BT504_5_3_1 nPhases=3,r1=0.6569,x1=0.1208,r0=1.613,x0=0.924,units=km,normamps=232
new linecode.BT509_BT505_5_2_1 nPhases=2,r1=0.6569,x1=0.1208,r0=1.613,x0=0.924,units=km,normamps=232
new linecode.BT509_BT505_5_3_1 nPhases=3,r1=0.6569,x1=0.1208,r0=1.613,x0=0.924,units=km,normamps=232
new linecode.BT509_BT507_5_1_1 nPhases=1,r1=0.6569,x1=0.1208,r0=1.613,x0=0.924,units=km,normamps=232
new linecode.BT509_BT507_5_2_1 nPhases=2,r1=0.6569,x1=0.1208,r0=1.613,x0=0.924,units=km,normamps=232
new linecode.BT509_BT507_5_3_1 nPhases=3,r1=0.6569,x1=0.1208,r0=1.613,x0=0.924,units=km,normamps=232
new linecode.BT509_BT507_7_3_1 nPhases=3,r1=0.6569,x1=0.1208,r0=1.613,x0=0.924,units=km,normamps=232
new linecode.BT509_BT508_5_3_1 nPhases=3,r1=0.6569,x1=0.1208,r0=1.613,x0=0.924,units=km,normamps=232
new linecode.BT509_BT508_7_3_1 nPhases=3,r1=0.6569,x1=0.1208,r0=1.613,x0=0.924,units=km,normamps=232
new linecode.BT509_BT509_5_2_1 nPhases=2,r1=0.6569,x1=0.1208,r0=1.613,x0=0.924,units=km,normamps=232
new linecode.BT509_BT509_5_3_1 nPhases=3,r1=0.6569,x1=0.1208,r0=1.613,x0=0.924,units=km,normamps=232
new linecode.BT509_BT509_7_2_1 nPhases=2,r1=0.6569,x1=0.1208,r0=1.613,x0=0.924,units=km,normamps=232
new linecode.BT509_BT509_7_3_1 nPhases=3,r1=0.6569,x1=0.1208,r0=1.613,x0=0.924,units=km,normamps=232
new linecode.BT509_BT518_7_2_1 nPhases=2,r1=0.6569,x1=0.1208,r0=1.613,x0=0.924,units=km,normamps=232
new linecode.BT509_BT518_7_3_1 nPhases=3,r1=0.6569,x1=0.1208,r0=1.613,x0=0.924,units=km,normamps=232
new linecode.BT509_BT521_7_2_1 nPhases=2,r1=0.6569,x1=0.1208,r0=1.613,x0=0.924,units=km,normamps=232
new linecode.BT509_BT521_7_3_1 nPhases=3,r1=0.6569,x1=0.1208,r0=1.613,x0=0.924,units=km,normamps=232
new linecode.BT509_BT803_7_3_1 nPhases=3,r1=0.6569,x1=0.1208,r0=1.613,x0=0.924,units=km,normamps=232
new linecode.BT509_BT811_5_2_1 nPhases=2,r1=0.6569,x1=0.1208,r0=1.613,x0=0.924,units=km,normamps=232
new linecode.BT510_BT509_5_3_1 nPhases=3,r1=0.5212,x1=0.1094,r0=1.271,x0=0.696,units=km,normamps=269
new linecode.BT510_BT509_7_2_1 nPhases=2,r1=0.5212,x1=0.1094,r0=1.271,x0=0.696,units=km,normamps=269
new linecode.BT510_BT509_7_3_1 nPhases=3,r1=0.5212,x1=0.1094,r0=1.271,x0=0.696,units=km,normamps=269
new linecode.BT510_BT510_5_2_1 nPhases=2,r1=0.5212,x1=0.1094,r0=1.271,x0=0.696,units=km,normamps=269
new linecode.BT510_BT510_7_2_1 nPhases=2,r1=0.5212,x1=0.1094,r0=1.271,x0=0.696,units=km,normamps=269
new linecode.BT510_BT510_7_3_1 nPhases=3,r1=0.5212,x1=0.1094,r0=1.271,x0=0.696,units=km,normamps=269
new linecode.BT510_BT810_7_2_1 nPhases=2,r1=0.5212,x1=0.1094,r0=1.271,x0=0.696,units=km,normamps=269
new linecode.BT511_BT101_5_3_1 nPhases=3,r1=0.382,x1=0.117,r0=1.025,x0=0.618,units=km,normamps=312
new linecode.BT511_BT505_5_3_1 nPhases=3,r1=0.382,x1=0.117,r0=1.025,x0=0.618,units=km,normamps=312
new linecode.BT511_BT506_7_2_1 nPhases=2,r1=0.382,x1=0.117,r0=1.025,x0=0.618,units=km,normamps=312
new linecode.BT511_BT507_5_3_1 nPhases=3,r1=0.382,x1=0.117,r0=1.025,x0=0.618,units=km,normamps=312
new linecode.BT511_BT508_5_3_1 nPhases=3,r1=0.382,x1=0.117,r0=1.025,x0=0.618,units=km,normamps=312
new linecode.BT511_BT508_7_3_1 nPhases=3,r1=0.382,x1=0.117,r0=1.025,x0=0.618,units=km,normamps=312
new linecode.BT511_BT509_5_3_1 nPhases=3,r1=0.382,x1=0.117,r0=1.025,x0=0.618,units=km,normamps=312
new linecode.BT511_BT509_7_2_1 nPhases=2,r1=0.382,x1=0.117,r0=1.025,x0=0.618,units=km,normamps=312
new linecode.BT511_BT509_7_3_1 nPhases=3,r1=0.382,x1=0.117,r0=1.025,x0=0.618,units=km,normamps=312
new linecode.BT511_BT511_5_3_1 nPhases=3,r1=0.382,x1=0.117,r0=1.025,x0=0.618,units=km,normamps=312
new linecode.BT511_BT511_7_2_1 nPhases=2,r1=0.382,x1=0.117,r0=1.025,x0=0.618,units=km,normamps=312
new linecode.BT511_BT511_7_3_1 nPhases=3,r1=0.382,x1=0.117,r0=1.025,x0=0.618,units=km,normamps=312
new linecode.BT511_BT513_7_2_1 nPhases=2,r1=0.382,x1=0.117,r0=1.025,x0=0.618,units=km,normamps=312
new linecode.BT511_BT513_7_3_1 nPhases=3,r1=0.382,x1=0.117,r0=1.025,x0=0.618,units=km,normamps=312
new linecode.BT511_BT516_7_3_1 nPhases=3,r1=0.382,x1=0.117,r0=1.025,x0=0.618,units=km,normamps=312
new linecode.BT511_BT518_7_2_1 nPhases=2,r1=0.382,x1=0.117,r0=1.025,x0=0.618,units=km,normamps=312
new linecode.BT512_BT010_5_3_1 nPhases=3,r1=0.3029,x1=0.1164,r0=0.666,x0=0.506,units=km,normamps=390
new linecode.BT512_BT011_5_3_1 nPhases=3,r1=0.3029,x1=0.1164,r0=0.666,x0=0.506,units=km,normamps=390
new linecode.BT512_BT503_5_3_1 nPhases=3,r1=0.3029,x1=0.1164,r0=0.666,x0=0.506,units=km,normamps=390
new linecode.BT512_BT505_5_2_1 nPhases=2,r1=0.3029,x1=0.1164,r0=0.666,x0=0.506,units=km,normamps=390
new linecode.BT512_BT505_5_3_1 nPhases=3,r1=0.3029,x1=0.1164,r0=0.666,x0=0.506,units=km,normamps=390
new linecode.BT512_BT508_5_3_1 nPhases=3,r1=0.3029,x1=0.1164,r0=0.666,x0=0.506,units=km,normamps=390
new linecode.BT512_BT509_7_3_1 nPhases=3,r1=0.3029,x1=0.1164,r0=0.666,x0=0.506,units=km,normamps=390
new linecode.BT512_BT511_5_3_1 nPhases=3,r1=0.3029,x1=0.1164,r0=0.666,x0=0.506,units=km,normamps=390
new linecode.BT512_BT512_5_2_1 nPhases=2,r1=0.3029,x1=0.1164,r0=0.666,x0=0.506,units=km,normamps=390
new linecode.BT512_BT512_5_3_1 nPhases=3,r1=0.3029,x1=0.1164,r0=0.666,x0=0.506,units=km,normamps=390
new linecode.BT512_BT512_7_2_1 nPhases=2,r1=0.3029,x1=0.1164,r0=0.666,x0=0.506,units=km,normamps=390
new linecode.BT512_BT512_7_3_1 nPhases=3,r1=0.3029,x1=0.1164,r0=0.666,x0=0.506,units=km,normamps=390
new linecode.BT512_BT513_7_3_1 nPhases=3,r1=0.3029,x1=0.1164,r0=0.666,x0=0.506,units=km,normamps=390
new linecode.BT512_BT808_5_2_1 nPhases=2,r1=0.3029,x1=0.1164,r0=0.666,x0=0.506,units=km,normamps=390
new linecode.BT513_BT004_5_3_1 nPhases=3,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT007_5_3_1 nPhases=3,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT008_5_3_1 nPhases=3,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT009_5_3_1 nPhases=3,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT103_5_2_1 nPhases=2,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT107_7_3_1 nPhases=3,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT206_7_2_1 nPhases=2,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT206_7_3_1 nPhases=3,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT307_5_3_1 nPhases=3,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT307_7_3_1 nPhases=3,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT309_7_2_1 nPhases=2,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT309_7_3_1 nPhases=3,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT313_5_3_1 nPhases=3,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT313_7_2_1 nPhases=2,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT313_7_3_1 nPhases=3,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT501_5_3_1 nPhases=3,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT503_5_3_1 nPhases=3,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT504_5_3_1 nPhases=3,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT505_5_2_1 nPhases=2,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT505_5_3_1 nPhases=3,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT508_5_2_1 nPhases=2,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT508_5_3_1 nPhases=3,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT508_7_2_1 nPhases=2,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT509_5_2_1 nPhases=2,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT509_5_3_1 nPhases=3,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT509_7_2_1 nPhases=2,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT509_7_3_1 nPhases=3,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT511_7_2_1 nPhases=2,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT511_7_3_1 nPhases=3,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT512_7_3_1 nPhases=3,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT513_5_2_1 nPhases=2,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT513_5_3_1 nPhases=3,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT513_7_2_1 nPhases=2,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT513_7_3_1 nPhases=3,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT514_5_3_1 nPhases=3,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT514_7_3_1 nPhases=3,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT517_5_3_1 nPhases=3,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT518_5_2_1 nPhases=2,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT518_5_3_1 nPhases=3,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT518_7_2_1 nPhases=2,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT518_7_3_1 nPhases=3,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT519_5_3_1 nPhases=3,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT521_5_3_1 nPhases=3,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT521_7_2_1 nPhases=2,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT803_7_3_1 nPhases=3,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BT805_7_3_1 nPhases=3,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT513_BTC02_5_3_1 nPhases=3,r1=0.289,x1=0.255,r0=1.038,x0=0.638,units=km,normamps=386
new linecode.BT514_BT007_5_3_1 nPhases=3,r1=0.143,x1=0.1199,r0=0.49,x0=0.481,units=km,normamps=612
new linecode.BT514_BT008_5_3_1 nPhases=3,r1=0.143,x1=0.1199,r0=0.49,x0=0.481,units=km,normamps=612
new linecode.BT514_BT009_5_3_1 nPhases=3,r1=0.143,x1=0.1199,r0=0.49,x0=0.481,units=km,normamps=612
new linecode.BT514_BT106_7_3_1 nPhases=3,r1=0.143,x1=0.1199,r0=0.49,x0=0.481,units=km,normamps=612
new linecode.BT514_BT107_7_3_1 nPhases=3,r1=0.143,x1=0.1199,r0=0.49,x0=0.481,units=km,normamps=612
new linecode.BT514_BT108_5_3_1 nPhases=3,r1=0.143,x1=0.1199,r0=0.49,x0=0.481,units=km,normamps=612
new linecode.BT514_BT309_5_3_1 nPhases=3,r1=0.143,x1=0.1199,r0=0.49,x0=0.481,units=km,normamps=612
new linecode.BT514_BT309_7_3_1 nPhases=3,r1=0.143,x1=0.1199,r0=0.49,x0=0.481,units=km,normamps=612
new linecode.BT514_BT313_5_3_1 nPhases=3,r1=0.143,x1=0.1199,r0=0.49,x0=0.481,units=km,normamps=612
new linecode.BT514_BT313_7_3_1 nPhases=3,r1=0.143,x1=0.1199,r0=0.49,x0=0.481,units=km,normamps=612
new linecode.BT514_BT314_5_3_1 nPhases=3,r1=0.143,x1=0.1199,r0=0.49,x0=0.481,units=km,normamps=612
new linecode.BT514_BT314_7_3_1 nPhases=3,r1=0.143,x1=0.1199,r0=0.49,x0=0.481,units=km,normamps=612
new linecode.BT514_BT318_7_3_1 nPhases=3,r1=0.143,x1=0.1199,r0=0.49,x0=0.481,units=km,normamps=612
new linecode.BT514_BT505_5_3_1 nPhases=3,r1=0.143,x1=0.1199,r0=0.49,x0=0.481,units=km,normamps=612
new linecode.BT514_BT506_7_3_1 nPhases=3,r1=0.143,x1=0.1199,r0=0.49,x0=0.481,units=km,normamps=612
new linecode.BT514_BT507_5_3_1 nPhases=3,r1=0.143,x1=0.1199,r0=0.49,x0=0.481,units=km,normamps=612
new linecode.BT514_BT508_5_3_1 nPhases=3,r1=0.143,x1=0.1199,r0=0.49,x0=0.481,units=km,normamps=612
new linecode.BT514_BT509_5_1_1 nPhases=1,r1=0.143,x1=0.1199,r0=0.49,x0=0.481,units=km,normamps=612
new linecode.BT514_BT509_5_2_1 nPhases=2,r1=0.143,x1=0.1199,r0=0.49,x0=0.481,units=km,normamps=612
new linecode.BT514_BT509_5_3_1 nPhases=3,r1=0.143,x1=0.1199,r0=0.49,x0=0.481,units=km,normamps=612
new linecode.BT514_BT509_7_2_1 nPhases=2,r1=0.143,x1=0.1199,r0=0.49,x0=0.481,units=km,normamps=612
new linecode.BT514_BT509_7_3_1 nPhases=3,r1=0.143,x1=0.1199,r0=0.49,x0=0.481,units=km,normamps=612
new linecode.BT514_BT511_5_3_1 nPhases=3,r1=0.143,x1=0.1199,r0=0.49,x0=0.481,units=km,normamps=612
new linecode.BT514_BT511_7_3_1 nPhases=3,r1=0.143,x1=0.1199,r0=0.49,x0=0.481,units=km,normamps=612
new linecode.BT514_BT512_7_3_1 nPhases=3,r1=0.143,x1=0.1199,r0=0.49,x0=0.481,units=km,normamps=612
new linecode.BT514_BT513_5_2_1 nPhases=2,r1=0.143,x1=0.1199,r0=0.49,x0=0.481,units=km,normamps=612
new linecode.BT514_BT513_5_3_1 nPhases=3,r1=0.143,x1=0.1199,r0=0.49,x0=0.481,units=km,normamps=612
new linecode.BT514_BT513_7_3_1 nPhases=3,r1=0.143,x1=0.1199,r0=0.49,x0=0.481,units=km,normamps=612
new linecode.BT514_BT514_5_1_1 nPhases=1,r1=0.143,x1=0.1199,r0=0.49,x0=0.481,units=km,normamps=612
new linecode.BT514_BT514_5_2_1 nPhases=2,r1=0.143,x1=0.1199,r0=0.49,x0=0.481,units=km,normamps=612
new linecode.BT514_BT514_5_3_1 nPhases=3,r1=0.143,x1=0.1199,r0=0.49,x0=0.481,units=km,normamps=612
new linecode.BT514_BT514_7_2_1 nPhases=2,r1=0.143,x1=0.1199,r0=0.49,x0=0.481,units=km,normamps=612
new linecode.BT514_BT514_7_3_1 nPhases=3,r1=0.143,x1=0.1199,r0=0.49,x0=0.481,units=km,normamps=612
new linecode.BT514_BT517_5_3_1 nPhases=3,r1=0.143,x1=0.1199,r0=0.49,x0=0.481,units=km,normamps=612
new linecode.BT514_BT518_5_2_1 nPhases=2,r1=0.143,x1=0.1199,r0=0.49,x0=0.481,units=km,normamps=612
new linecode.BT514_BT518_5_3_1 nPhases=3,r1=0.143,x1=0.1199,r0=0.49,x0=0.481,units=km,normamps=612
new linecode.BT514_BT518_7_3_1 nPhases=3,r1=0.143,x1=0.1199,r0=0.49,x0=0.481,units=km,normamps=612
new linecode.BT514_BT520_7_3_1 nPhases=3,r1=0.143,x1=0.1199,r0=0.49,x0=0.481,units=km,normamps=612
new linecode.BT514_BT805_5_3_1 nPhases=3,r1=0.143,x1=0.1199,r0=0.49,x0=0.481,units=km,normamps=612
new linecode.BT514_BT813_7_3_1 nPhases=3,r1=0.143,x1=0.1199,r0=0.49,x0=0.481,units=km,normamps=612
new linecode.BT514_BTC02_5_3_1 nPhases=3,r1=0.143,x1=0.1199,r0=0.49,x0=0.481,units=km,normamps=612
new linecode.BT515_BT005_5_3_1 nPhases=3,r1=0.1399,x1=0.1205,r0=0.869,x0=0.576,units=km,normamps=186
new linecode.BT515_BT007_5_3_1 nPhases=3,r1=0.1399,x1=0.1205,r0=0.869,x0=0.576,units=km,normamps=186
new linecode.BT515_BT009_5_3_1 nPhases=3,r1=0.1399,x1=0.1205,r0=0.869,x0=0.576,units=km,normamps=186
new linecode.BT515_BT107_5_3_1 nPhases=3,r1=0.1399,x1=0.1205,r0=0.869,x0=0.576,units=km,normamps=186
new linecode.BT515_BT307_5_3_1 nPhases=3,r1=0.1399,x1=0.1205,r0=0.869,x0=0.576,units=km,normamps=186
new linecode.BT515_BT309_5_3_1 nPhases=3,r1=0.1399,x1=0.1205,r0=0.869,x0=0.576,units=km,normamps=186
new linecode.BT515_BT507_5_3_1 nPhases=3,r1=0.1399,x1=0.1205,r0=0.869,x0=0.576,units=km,normamps=186
new linecode.BT515_BT509_5_3_1 nPhases=3,r1=0.1399,x1=0.1205,r0=0.869,x0=0.576,units=km,normamps=186
new linecode.BT515_BT515_5_2_1 nPhases=2,r1=0.1399,x1=0.1205,r0=0.869,x0=0.576,units=km,normamps=186
new linecode.BT515_BT515_5_3_1 nPhases=3,r1=0.1399,x1=0.1205,r0=0.869,x0=0.576,units=km,normamps=186
new linecode.BT515_BT515_7_2_1 nPhases=2,r1=0.1399,x1=0.1205,r0=0.869,x0=0.576,units=km,normamps=186
new linecode.BT515_BT515_7_3_1 nPhases=3,r1=0.1399,x1=0.1205,r0=0.869,x0=0.576,units=km,normamps=186
new linecode.BT515_BT518_5_3_1 nPhases=3,r1=0.1399,x1=0.1205,r0=0.869,x0=0.576,units=km,normamps=186
new linecode.BT515_BT518_7_2_1 nPhases=2,r1=0.1399,x1=0.1205,r0=0.869,x0=0.576,units=km,normamps=186
new linecode.BT515_BT521_7_3_1 nPhases=3,r1=0.1399,x1=0.1205,r0=0.869,x0=0.576,units=km,normamps=186
new linecode.BT515_BT805_7_3_1 nPhases=3,r1=0.1399,x1=0.1205,r0=0.869,x0=0.576,units=km,normamps=186
new linecode.BT516_BT007_5_3_1 nPhases=3,r1=0.2541,x1=0.1191,r0=0.448,x0=0.471,units=km,normamps=272
new linecode.BT516_BT009_5_3_1 nPhases=3,r1=0.2541,x1=0.1191,r0=0.448,x0=0.471,units=km,normamps=272
new linecode.BT516_BT109_5_3_1 nPhases=3,r1=0.2541,x1=0.1191,r0=0.448,x0=0.471,units=km,normamps=272
new linecode.BT516_BT307_5_3_1 nPhases=3,r1=0.2541,x1=0.1191,r0=0.448,x0=0.471,units=km,normamps=272
new linecode.BT516_BT309_5_3_1 nPhases=3,r1=0.2541,x1=0.1191,r0=0.448,x0=0.471,units=km,normamps=272
new linecode.BT516_BT507_5_3_1 nPhases=3,r1=0.2541,x1=0.1191,r0=0.448,x0=0.471,units=km,normamps=272
new linecode.BT516_BT509_5_3_1 nPhases=3,r1=0.2541,x1=0.1191,r0=0.448,x0=0.471,units=km,normamps=272
new linecode.BT516_BT511_5_3_1 nPhases=3,r1=0.2541,x1=0.1191,r0=0.448,x0=0.471,units=km,normamps=272
new linecode.BT516_BT514_5_3_1 nPhases=3,r1=0.2541,x1=0.1191,r0=0.448,x0=0.471,units=km,normamps=272
new linecode.BT516_BT516_5_3_1 nPhases=3,r1=0.2541,x1=0.1191,r0=0.448,x0=0.471,units=km,normamps=272
new linecode.BT516_BT516_7_2_1 nPhases=2,r1=0.2541,x1=0.1191,r0=0.448,x0=0.471,units=km,normamps=272
new linecode.BT516_BT516_7_3_1 nPhases=3,r1=0.2541,x1=0.1191,r0=0.448,x0=0.471,units=km,normamps=272
new linecode.BT516_BT518_5_3_1 nPhases=3,r1=0.2541,x1=0.1191,r0=0.448,x0=0.471,units=km,normamps=272
new linecode.BT517_BT001_5_1_1 nPhases=1,r1=0.991,x1=0.248,r0=2.334,x0=1.538,units=km,normamps=94
new linecode.BT517_BT001_5_2_1 nPhases=2,r1=0.991,x1=0.248,r0=2.334,x0=1.538,units=km,normamps=94
new linecode.BT517_BT001_5_3_1 nPhases=3,r1=0.991,x1=0.248,r0=2.334,x0=1.538,units=km,normamps=94
new linecode.BT517_BT002_5_3_1 nPhases=3,r1=0.991,x1=0.248,r0=2.334,x0=1.538,units=km,normamps=94
new linecode.BT517_BT003_5_1_1 nPhases=1,r1=0.991,x1=0.248,r0=2.334,x0=1.538,units=km,normamps=94
new linecode.BT517_BT003_5_2_1 nPhases=2,r1=0.991,x1=0.248,r0=2.334,x0=1.538,units=km,normamps=94
new linecode.BT517_BT003_5_3_1 nPhases=3,r1=0.991,x1=0.248,r0=2.334,x0=1.538,units=km,normamps=94
new linecode.BT517_BT004_5_3_1 nPhases=3,r1=0.991,x1=0.248,r0=2.334,x0=1.538,units=km,normamps=94
new linecode.BT517_BT005_5_3_1 nPhases=3,r1=0.991,x1=0.248,r0=2.334,x0=1.538,units=km,normamps=94
new linecode.BT517_BT007_5_3_1 nPhases=3,r1=0.991,x1=0.248,r0=2.334,x0=1.538,units=km,normamps=94
new linecode.BT517_BT109_5_3_1 nPhases=3,r1=0.991,x1=0.248,r0=2.334,x0=1.538,units=km,normamps=94
new linecode.BT517_BT206_7_2_1 nPhases=2,r1=0.991,x1=0.248,r0=2.334,x0=1.538,units=km,normamps=94
new linecode.BT517_BT306_5_3_1 nPhases=3,r1=0.991,x1=0.248,r0=2.334,x0=1.538,units=km,normamps=94
new linecode.BT517_BT316_7_2_1 nPhases=2,r1=0.991,x1=0.248,r0=2.334,x0=1.538,units=km,normamps=94
new linecode.BT517_BT503_5_2_1 nPhases=2,r1=0.991,x1=0.248,r0=2.334,x0=1.538,units=km,normamps=94
new linecode.BT517_BT504_5_3_1 nPhases=3,r1=0.991,x1=0.248,r0=2.334,x0=1.538,units=km,normamps=94
new linecode.BT517_BT505_5_3_1 nPhases=3,r1=0.991,x1=0.248,r0=2.334,x0=1.538,units=km,normamps=94
new linecode.BT517_BT505_7_2_1 nPhases=2,r1=0.991,x1=0.248,r0=2.334,x0=1.538,units=km,normamps=94
new linecode.BT517_BT508_5_3_1 nPhases=3,r1=0.991,x1=0.248,r0=2.334,x0=1.538,units=km,normamps=94
new linecode.BT517_BT517_5_2_1 nPhases=2,r1=0.991,x1=0.248,r0=2.334,x0=1.538,units=km,normamps=94
new linecode.BT517_BT517_5_3_1 nPhases=3,r1=0.991,x1=0.248,r0=2.334,x0=1.538,units=km,normamps=94
new linecode.BT517_BT517_7_2_1 nPhases=2,r1=0.991,x1=0.248,r0=2.334,x0=1.538,units=km,normamps=94
new linecode.BT517_BT517_7_3_1 nPhases=3,r1=0.991,x1=0.248,r0=2.334,x0=1.538,units=km,normamps=94
new linecode.BT517_BT518_5_2_1 nPhases=2,r1=0.991,x1=0.248,r0=2.334,x0=1.538,units=km,normamps=94
new linecode.BT517_BT518_5_3_1 nPhases=3,r1=0.991,x1=0.248,r0=2.334,x0=1.538,units=km,normamps=94
new linecode.BT517_BT518_7_2_1 nPhases=2,r1=0.991,x1=0.248,r0=2.334,x0=1.538,units=km,normamps=94
new linecode.BT517_BT518_7_3_1 nPhases=3,r1=0.991,x1=0.248,r0=2.334,x0=1.538,units=km,normamps=94
new linecode.BT517_BT519_5_2_1 nPhases=2,r1=0.991,x1=0.248,r0=2.334,x0=1.538,units=km,normamps=94
new linecode.BT517_BT521_5_3_1 nPhases=3,r1=0.991,x1=0.248,r0=2.334,x0=1.538,units=km,normamps=94
new linecode.BT517_BT803_5_3_1 nPhases=3,r1=0.991,x1=0.248,r0=2.334,x0=1.538,units=km,normamps=94
new linecode.BT517_BT805_7_3_1 nPhases=3,r1=0.991,x1=0.248,r0=2.334,x0=1.538,units=km,normamps=94
new linecode.BT517_BT807_7_2_1 nPhases=2,r1=0.991,x1=0.248,r0=2.334,x0=1.538,units=km,normamps=94
new linecode.BT517_BT808_5_2_1 nPhases=2,r1=0.991,x1=0.248,r0=2.334,x0=1.538,units=km,normamps=94
new linecode.BT517_BT809_5_3_1 nPhases=3,r1=0.991,x1=0.248,r0=2.334,x0=1.538,units=km,normamps=94
new linecode.BT517_BT810_5_3_1 nPhases=3,r1=0.991,x1=0.248,r0=2.334,x0=1.538,units=km,normamps=94
new linecode.BT517_BT813_5_3_1 nPhases=3,r1=0.991,x1=0.248,r0=2.334,x0=1.538,units=km,normamps=94
new linecode.BT518_BT001_5_3_1 nPhases=3,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT002_5_3_1 nPhases=3,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT004_5_3_1 nPhases=3,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT007_5_2_1 nPhases=2,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT007_5_3_1 nPhases=3,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT009_5_3_1 nPhases=3,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT107_7_2_1 nPhases=2,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT107_7_3_1 nPhases=3,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT108_5_2_1 nPhases=2,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT108_5_3_1 nPhases=3,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT108_7_3_1 nPhases=3,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT109_5_3_1 nPhases=3,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT206_7_2_1 nPhases=2,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT304_7_2_1 nPhases=2,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT306_7_2_1 nPhases=2,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT307_7_2_1 nPhases=2,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT307_7_3_1 nPhases=3,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT316_7_2_1 nPhases=2,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT501_5_2_1 nPhases=2,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT501_5_3_1 nPhases=3,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT503_5_2_1 nPhases=2,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT503_5_3_1 nPhases=3,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT504_5_2_1 nPhases=2,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT504_5_3_1 nPhases=3,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT505_5_2_1 nPhases=2,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT505_5_3_1 nPhases=3,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT506_7_2_1 nPhases=2,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT506_7_3_1 nPhases=3,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT507_7_2_1 nPhases=2,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT508_5_3_1 nPhases=3,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT508_7_2_1 nPhases=2,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT509_5_2_1 nPhases=2,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT509_5_3_1 nPhases=3,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT509_7_3_1 nPhases=3,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT513_5_3_1 nPhases=3,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT513_7_2_1 nPhases=2,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT515_5_3_1 nPhases=3,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT517_5_2_1 nPhases=2,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT517_5_3_1 nPhases=3,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT518_5_1_1 nPhases=1,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT518_5_2_1 nPhases=2,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT518_5_3_1 nPhases=3,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT518_7_2_1 nPhases=2,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT518_7_3_1 nPhases=3,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT519_5_2_1 nPhases=2,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT519_5_3_1 nPhases=3,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT519_7_2_1 nPhases=2,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT521_5_2_1 nPhases=2,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT521_5_3_1 nPhases=3,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT521_7_2_1 nPhases=2,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT803_5_3_1 nPhases=3,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT803_7_2_1 nPhases=2,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT803_7_3_1 nPhases=3,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT807_5_2_1 nPhases=2,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BT807_7_2_1 nPhases=2,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BTC02_5_2_1 nPhases=2,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BTC02_5_3_1 nPhases=3,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BTH01_7_2_1 nPhases=2,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT518_BTJ01_7_2_1 nPhases=2,r1=0.506,x1=0.443,r0=1.523,x0=0.898,units=km,normamps=138
new linecode.BT519_BT001_5_1_1 nPhases=1,r1=3.514,x1=0.1462,r0=4.427,x0=2.971,units=km,normamps=48
new linecode.BT519_BT001_5_2_1 nPhases=2,r1=3.514,x1=0.1462,r0=4.427,x0=2.971,units=km,normamps=48
new linecode.BT519_BT001_5_3_1 nPhases=3,r1=3.514,x1=0.1462,r0=4.427,x0=2.971,units=km,normamps=48
new linecode.BT519_BT003_5_1_1 nPhases=1,r1=3.514,x1=0.1462,r0=4.427,x0=2.971,units=km,normamps=48
new linecode.BT519_BT003_5_2_1 nPhases=2,r1=3.514,x1=0.1462,r0=4.427,x0=2.971,units=km,normamps=48
new linecode.BT519_BT003_5_3_1 nPhases=3,r1=3.514,x1=0.1462,r0=4.427,x0=2.971,units=km,normamps=48
new linecode.BT519_BT004_5_3_1 nPhases=3,r1=3.514,x1=0.1462,r0=4.427,x0=2.971,units=km,normamps=48
new linecode.BT519_BT101_5_2_1 nPhases=2,r1=3.514,x1=0.1462,r0=4.427,x0=2.971,units=km,normamps=48
new linecode.BT519_BT101_5_3_1 nPhases=3,r1=3.514,x1=0.1462,r0=4.427,x0=2.971,units=km,normamps=48
new linecode.BT519_BT106_5_2_1 nPhases=2,r1=3.514,x1=0.1462,r0=4.427,x0=2.971,units=km,normamps=48
new linecode.BT519_BT107_5_2_1 nPhases=2,r1=3.514,x1=0.1462,r0=4.427,x0=2.971,units=km,normamps=48
new linecode.BT519_BT107_5_3_1 nPhases=3,r1=3.514,x1=0.1462,r0=4.427,x0=2.971,units=km,normamps=48
new linecode.BT519_BT108_5_2_1 nPhases=2,r1=3.514,x1=0.1462,r0=4.427,x0=2.971,units=km,normamps=48
new linecode.BT519_BT206_5_2_1 nPhases=2,r1=3.514,x1=0.1462,r0=4.427,x0=2.971,units=km,normamps=48
new linecode.BT519_BT206_5_3_1 nPhases=3,r1=3.514,x1=0.1462,r0=4.427,x0=2.971,units=km,normamps=48
new linecode.BT519_BT301_5_2_1 nPhases=2,r1=3.514,x1=0.1462,r0=4.427,x0=2.971,units=km,normamps=48
new linecode.BT519_BT315_5_2_1 nPhases=2,r1=3.514,x1=0.1462,r0=4.427,x0=2.971,units=km,normamps=48
new linecode.BT519_BT316_5_2_1 nPhases=2,r1=3.514,x1=0.1462,r0=4.427,x0=2.971,units=km,normamps=48
new linecode.BT519_BT316_5_3_1 nPhases=3,r1=3.514,x1=0.1462,r0=4.427,x0=2.971,units=km,normamps=48
new linecode.BT519_BT316_7_2_1 nPhases=2,r1=3.514,x1=0.1462,r0=4.427,x0=2.971,units=km,normamps=48
new linecode.BT519_BT501_5_2_1 nPhases=2,r1=3.514,x1=0.1462,r0=4.427,x0=2.971,units=km,normamps=48
new linecode.BT519_BT501_5_3_1 nPhases=3,r1=3.514,x1=0.1462,r0=4.427,x0=2.971,units=km,normamps=48
new linecode.BT519_BT501_7_2_1 nPhases=2,r1=3.514,x1=0.1462,r0=4.427,x0=2.971,units=km,normamps=48
new linecode.BT519_BT502_5_2_1 nPhases=2,r1=3.514,x1=0.1462,r0=4.427,x0=2.971,units=km,normamps=48
new linecode.BT519_BT503_5_2_1 nPhases=2,r1=3.514,x1=0.1462,r0=4.427,x0=2.971,units=km,normamps=48
new linecode.BT519_BT503_5_3_1 nPhases=3,r1=3.514,x1=0.1462,r0=4.427,x0=2.971,units=km,normamps=48
new linecode.BT519_BT506_5_2_1 nPhases=2,r1=3.514,x1=0.1462,r0=4.427,x0=2.971,units=km,normamps=48
new linecode.BT519_BT506_5_3_1 nPhases=3,r1=3.514,x1=0.1462,r0=4.427,x0=2.971,units=km,normamps=48
new linecode.BT519_BT518_7_2_1 nPhases=2,r1=3.514,x1=0.1462,r0=4.427,x0=2.971,units=km,normamps=48
new linecode.BT519_BT519_5_1_1 nPhases=1,r1=3.514,x1=0.1462,r0=4.427,x0=2.971,units=km,normamps=48
new linecode.BT519_BT519_5_2_1 nPhases=2,r1=3.514,x1=0.1462,r0=4.427,x0=2.971,units=km,normamps=48
new linecode.BT519_BT519_5_3_1 nPhases=3,r1=3.514,x1=0.1462,r0=4.427,x0=2.971,units=km,normamps=48
new linecode.BT519_BT519_7_1_1 nPhases=1,r1=3.514,x1=0.1462,r0=4.427,x0=2.971,units=km,normamps=48
new linecode.BT519_BT519_7_2_1 nPhases=2,r1=3.514,x1=0.1462,r0=4.427,x0=2.971,units=km,normamps=48
new linecode.BT519_BT519_7_3_1 nPhases=3,r1=3.514,x1=0.1462,r0=4.427,x0=2.971,units=km,normamps=48
new linecode.BT519_BT815_5_3_1 nPhases=3,r1=3.514,x1=0.1462,r0=4.427,x0=2.971,units=km,normamps=48
new linecode.BT520_BT314_7_3_1 nPhases=3,r1=0.188,x1=0.164,r0=0.302,x0=2.549,units=km,normamps=512
new linecode.BT520_BT514_7_3_1 nPhases=3,r1=0.188,x1=0.164,r0=0.302,x0=2.549,units=km,normamps=512
new linecode.BT520_BT520_5_3_1 nPhases=3,r1=0.188,x1=0.164,r0=0.302,x0=2.549,units=km,normamps=512
new linecode.BT520_BT520_7_3_1 nPhases=3,r1=0.188,x1=0.164,r0=0.302,x0=2.549,units=km,normamps=512
new linecode.BT521_BT001_5_1_1 nPhases=1,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT001_5_2_1 nPhases=2,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT001_5_3_1 nPhases=3,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT002_5_3_1 nPhases=3,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT003_5_3_1 nPhases=3,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT004_5_3_1 nPhases=3,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT007_5_3_1 nPhases=3,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT008_5_3_1 nPhases=3,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT009_5_3_1 nPhases=3,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT104_5_2_1 nPhases=2,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT105_5_3_1 nPhases=3,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT106_7_2_1 nPhases=2,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT107_5_2_1 nPhases=2,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT107_7_2_1 nPhases=2,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT107_7_3_1 nPhases=3,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT108_5_2_1 nPhases=2,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT108_7_3_1 nPhases=3,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT205_7_2_1 nPhases=2,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT206_7_2_1 nPhases=2,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT206_7_3_1 nPhases=3,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT207_7_3_1 nPhases=3,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT302_7_2_1 nPhases=2,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT304_5_3_1 nPhases=3,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT304_7_2_1 nPhases=2,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT305_5_3_1 nPhases=3,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT305_7_2_1 nPhases=2,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT307_5_2_1 nPhases=2,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT307_5_3_1 nPhases=3,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT307_7_2_1 nPhases=2,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT307_7_3_1 nPhases=3,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT308_7_3_1 nPhases=3,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT315_5_2_1 nPhases=2,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT315_5_3_1 nPhases=3,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT316_7_2_1 nPhases=2,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT503_5_2_1 nPhases=2,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT503_5_3_1 nPhases=3,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT505_5_2_1 nPhases=2,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT505_5_3_1 nPhases=3,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT505_7_2_1 nPhases=2,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT505_7_3_1 nPhases=3,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT506_5_3_1 nPhases=3,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT507_5_3_1 nPhases=3,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT507_7_2_1 nPhases=2,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT507_7_3_1 nPhases=3,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT513_7_2_1 nPhases=2,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT515_7_2_1 nPhases=2,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT516_7_2_1 nPhases=2,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT517_5_3_1 nPhases=3,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT518_5_3_1 nPhases=3,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT518_7_2_1 nPhases=2,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT518_7_3_1 nPhases=3,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT519_5_2_1 nPhases=2,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT519_5_3_1 nPhases=3,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT519_7_2_1 nPhases=2,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT521_5_1_1 nPhases=1,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT521_5_2_1 nPhases=2,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT521_5_3_1 nPhases=3,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT521_7_2_1 nPhases=2,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT521_7_3_1 nPhases=3,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT803_7_3_1 nPhases=3,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT807_7_2_1 nPhases=2,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT809_5_3_1 nPhases=3,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BT813_5_3_1 nPhases=3,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BTC02_5_2_1 nPhases=2,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BTC02_5_3_1 nPhases=3,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BTC02_7_3_1 nPhases=3,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BTF01_7_3_1 nPhases=3,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BTH01_7_2_1 nPhases=2,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT521_BTH01_7_3_1 nPhases=3,r1=0.732,x1=0.585,r0=2.114,x0=1.341,units=km,normamps=170
new linecode.BT801_BT801_4_3_3 nPhases=3,r1=0.868104,x1=0.125498,r0=2.111351,x0=1.382759,units=km,normamps=99
new linecode.BT802_BT802_4_1_3 nPhases=1,r1=0.7318,x1=0.0835,r0=0.889,x0=2.067,units=km,normamps=123
new linecode.BT802_BT802_4_2_3 nPhases=2,r1=0.7318,x1=0.0835,r0=0.889,x0=2.067,units=km,normamps=123
new linecode.BT802_BT802_4_3_3 nPhases=3,r1=0.7318,x1=0.0835,r0=0.889,x0=2.067,units=km,normamps=123
new linecode.BT802_BT809_4_3_3 nPhases=3,r1=0.7318,x1=0.0835,r0=0.889,x0=2.067,units=km,normamps=123
new linecode.BT804_BT802_4_3_4 nPhases=3,r1=0.5059,x1=0.08,r0=1.428,x0=1.128,units=km,normamps=180
new linecode.BT804_BT803_4_3_4 nPhases=3,r1=0.5059,x1=0.08,r0=1.428,x0=1.128,units=km,normamps=180
new linecode.BT804_BT804_4_2_4 nPhases=2,r1=0.5059,x1=0.08,r0=1.428,x0=1.128,units=km,normamps=180
new linecode.BT804_BT804_4_3_4 nPhases=3,r1=0.5059,x1=0.08,r0=1.428,x0=1.128,units=km,normamps=180
new linecode.BT806_BT806_4_2_4 nPhases=2,r1=0.2156,x1=0.0865,r0=0.922,x0=0.72,units=km,normamps=225
new linecode.BT806_BT806_4_3_4 nPhases=3,r1=0.2156,x1=0.0865,r0=0.922,x0=0.72,units=km,normamps=225
new linecode.BT807_BT807_4_3_3 nPhases=3,r1=0.443084,x1=0.100274,r0=1.360468,x0=0.73509,units=km,normamps=200
new linecode.BT808_BT803_4_3_3 nPhases=3,r1=0.869427,x1=0.127771,r0=1.782781,x0=0.760259,units=km,normamps=110
new linecode.BT808_BT808_4_3_3 nPhases=3,r1=0.869427,x1=0.127771,r0=1.782781,x0=0.760259,units=km,normamps=110
new linecode.BT811_BT811_4_1_3 nPhases=1,r1=2.1716,x1=0.0821,r0=2.413,x0=2.14,units=km,normamps=95
new linecode.BT811_BT811_4_2_3 nPhases=2,r1=2.1716,x1=0.0821,r0=2.413,x0=2.14,units=km,normamps=95
new linecode.BT811_BT811_4_3_3 nPhases=3,r1=2.1716,x1=0.0821,r0=2.413,x0=2.14,units=km,normamps=95
new linecode.BT812_BT812_4_1_4 nPhases=1,r1=1.3646,x1=0.0889,r0=2.822,x0=2.357,units=km,normamps=108
new linecode.BT812_BT812_4_2_4 nPhases=2,r1=1.3646,x1=0.0889,r0=2.822,x0=2.357,units=km,normamps=108
new linecode.BT812_BT812_4_3_4 nPhases=3,r1=1.3646,x1=0.0889,r0=2.822,x0=2.357,units=km,normamps=108
new linecode.BT813_BT813_4_2_4 nPhases=2,r1=0.7318,x1=0.0797,r0=2.057,x0=1.624,units=km,normamps=160
new linecode.BT813_BT813_4_3_4 nPhases=3,r1=0.7318,x1=0.0797,r0=2.057,x0=1.624,units=km,normamps=160
new linecode.BT814_BT814_4_1_3 nPhases=1,r1=1.3646,x1=0.0833,r0=1.56,x0=2.11,units=km,normamps=125
new linecode.BT814_BT814_4_2_3 nPhases=2,r1=1.3646,x1=0.0833,r0=1.56,x0=2.11,units=km,normamps=125
new linecode.BT814_BT814_4_3_3 nPhases=3,r1=1.3646,x1=0.0833,r0=1.56,x0=2.11,units=km,normamps=125
new linecode.BT815_BT815_4_1_4 nPhases=1,r1=2.1716,x1=0.0821,r0=3.51,x0=2.956,units=km,normamps=82
new linecode.BT815_BT815_4_2_4 nPhases=2,r1=2.1716,x1=0.0821,r0=3.51,x0=2.956,units=km,normamps=82
new linecode.BT815_BT815_4_3_4 nPhases=3,r1=2.1716,x1=0.0821,r0=3.51,x0=2.956,units=km,normamps=82
new linecode.BT816_BT816_4_1_2 nPhases=1,r1=1.3643,x1=0.0833,r0=1.908,x0=0.723,units=km,normamps=125
new linecode.BT816_BT816_4_2_2 nPhases=2,r1=1.3643,x1=0.0833,r0=1.908,x0=0.723,units=km,normamps=125
new linecode.BT816_BT816_4_3_2 nPhases=3,r1=1.3643,x1=0.0833,r0=1.908,x0=0.723,units=km,normamps=125
new linecode.BTC01_BT813_7_3_1 nPhases=3,r1=18.325,x1=0.001,r0=48.21,x0=0.001,units=km,normamps=37
new linecode.BTC01_BTC01_7_1_1 nPhases=1,r1=18.325,x1=0.001,r0=48.21,x0=0.001,units=km,normamps=37
new linecode.BTC01_BTC01_7_2_1 nPhases=2,r1=18.325,x1=0.001,r0=48.21,x0=0.001,units=km,normamps=37
new linecode.BTC02_BT106_7_2_1 nPhases=2,r1=0.001,x1=0.001,r0=0.001,x0=0.001,units=km,normamps=100
new linecode.BTC02_BTC02_7_1_1 nPhases=1,r1=0.001,x1=0.001,r0=0.001,x0=0.001,units=km,normamps=100
new linecode.BTC02_BTC02_7_2_1 nPhases=2,r1=0.001,x1=0.001,r0=0.001,x0=0.001,units=km,normamps=100
new linecode.BTC02_BTC02_7_3_1 nPhases=3,r1=0.001,x1=0.001,r0=0.001,x0=0.001,units=km,normamps=100
new linecode.BTH01_BT107_7_2_1 nPhases=2,r1=1.934,x1=0.001,r0=1.442,x0=0.083,units=km,normamps=125
new linecode.BTH01_BT808_7_2_1 nPhases=2,r1=1.934,x1=0.001,r0=1.442,x0=0.083,units=km,normamps=125
new linecode.BTH01_BTH01_7_1_1 nPhases=1,r1=1.934,x1=0.001,r0=1.442,x0=0.083,units=km,normamps=125
new linecode.BTH01_BTH01_7_2_1 nPhases=2,r1=1.934,x1=0.001,r0=1.442,x0=0.083,units=km,normamps=125
new linecode.BTH01_BTH01_7_3_1 nPhases=3,r1=1.934,x1=0.001,r0=1.442,x0=0.083,units=km,normamps=125
new linecode.BTH02_BTH02_7_1_1 nPhases=1,r1=1.4616,x1=0.001,r0=1.442,x0=0.083,units=km,normamps=125
new linecode.BTH02_BTH02_7_3_1 nPhases=3,r1=1.4616,x1=0.001,r0=1.442,x0=0.083,units=km,normamps=125
new linecode.BTH03_BT803_7_3_1 nPhases=3,r1=0.9771,x1=1.3755,r0=1.079,x0=0.459,units=km,normamps=125
new linecode.BTH03_BT809_7_3_1 nPhases=3,r1=0.9771,x1=1.3755,r0=1.079,x0=0.459,units=km,normamps=125
new linecode.BTH03_BTH03_7_2_1 nPhases=2,r1=0.9771,x1=1.3755,r0=1.079,x0=0.459,units=km,normamps=125
new linecode.BTH03_BTH03_7_3_1 nPhases=3,r1=0.9771,x1=1.3755,r0=1.079,x0=0.459,units=km,normamps=125
new linecode.CAB001_3_1 nPhases=1,r1=2.389,x1=0.524,r0=7.591,x0=1.508,units=km,normamps=102
new linecode.CAB001_3_2 nPhases=2,r1=2.389,x1=0.524,r0=7.591,x0=1.508,units=km,normamps=102
new linecode.CAB001_3_3 nPhases=3,r1=2.389,x1=0.524,r0=7.591,x0=1.508,units=km,normamps=102
new linecode.CAB001_5_3 nPhases=3,r1=2.389,x1=0.524,r0=7.591,x0=1.508,units=km,normamps=102
new linecode.CAB002_3_1 nPhases=1,r1=1.564,x1=1.27,r0=4.769,x0=1.456,units=km,normamps=137
new linecode.CAB002_3_3 nPhases=3,r1=1.564,x1=1.27,r0=4.769,x0=1.456,units=km,normamps=137
new linecode.CAB002_5_3 nPhases=3,r1=1.564,x1=1.27,r0=4.769,x0=1.456,units=km,normamps=137
new linecode.CAB003_3_1 nPhases=1,r1=0.984,x1=0.8,r0=3.006,x0=1.404,units=km,normamps=184
new linecode.CAB003_3_3 nPhases=3,r1=0.984,x1=0.8,r0=3.006,x0=1.404,units=km,normamps=184
new linecode.CAB003_5_3 nPhases=3,r1=0.984,x1=0.8,r0=3.006,x0=1.404,units=km,normamps=184
new linecode.CAB004_3_1 nPhases=1,r1=0.62,x1=1.5,r0=1.905,x0=1.333,units=km,normamps=262
new linecode.CAB004_3_3 nPhases=3,r1=0.62,x1=1.5,r0=1.905,x0=1.333,units=km,normamps=262
new linecode.CAB004_5_3 nPhases=3,r1=0.62,x1=1.5,r0=1.905,x0=1.333,units=km,normamps=262
new linecode.CAB005_3_1 nPhases=1,r1=0.389,x1=0.45,r0=1.214,x0=1.286,units=km,normamps=341
new linecode.CAB005_3_3 nPhases=3,r1=0.389,x1=0.45,r0=1.214,x0=1.286,units=km,normamps=341
new linecode.CAB005_5_3 nPhases=3,r1=0.389,x1=0.45,r0=1.214,x0=1.286,units=km,normamps=341
new linecode.CAB006_3_3 nPhases=3,r1=0.308,x1=0.441,r0=0.962,x0=1.26,units=km,normamps=396
new linecode.CAB006_5_3 nPhases=3,r1=0.308,x1=0.441,r0=0.962,x0=1.26,units=km,normamps=396
new linecode.CAB007_3_3 nPhases=3,r1=0.245,x1=0.197,r0=0.765,x0=1.234,units=km,normamps=457
new linecode.CAB008_3_3 nPhases=3,r1=0.195,x1=0.158,r0=0.608,x0=1.208,units=km,normamps=534
new linecode.CAB101_3_1 nPhases=1,r1=2.469,x1=2.176,r0=7.688,x0=1.444,units=km,normamps=110
new linecode.CAB101_3_3 nPhases=3,r1=2.469,x1=2.176,r0=7.688,x0=1.444,units=km,normamps=110
new linecode.CAB105_3_1 nPhases=1,r1=0.486,x1=0.427,r0=1.519,x0=1.26,units=km,normamps=313
new linecode.CAB105_3_3 nPhases=3,r1=0.486,x1=0.427,r0=1.519,x0=1.26,units=km,normamps=313
new linecode.CAB106_3_1 nPhases=1,r1=0.386,x1=0.388,r0=1.206,x0=1.234,units=km,normamps=366
new linecode.CAB106_3_3 nPhases=3,r1=0.386,x1=0.388,r0=1.206,x0=1.234,units=km,normamps=366
new linecode.CAB201_3_1 nPhases=1,r1=2.469,x1=2.176,r0=7.817,x0=1.521,units=km,normamps=113
new linecode.CAB201_3_3 nPhases=3,r1=2.469,x1=2.176,r0=7.817,x0=1.521,units=km,normamps=113
new linecode.CAB205_3_1 nPhases=1,r1=0.486,x1=0.427,r0=1.55,x0=1.463,units=km,normamps=317
new linecode.CAB205_3_3 nPhases=3,r1=0.486,x1=0.427,r0=1.55,x0=1.463,units=km,normamps=317
new linecode.CAB206_3_3 nPhases=3,r1=0.386,x1=0.338,r0=1.23,x0=1.426,units=km,normamps=371
new linecode.CAB401_3_3 nPhases=3,r1=0.8819,x1=0.1562,r0=2.785,x0=0.469,units=km,normamps=136
new linecode.CAB401_5_1 nPhases=1,r1=0.8819,x1=0.1562,r0=2.785,x0=0.469,units=km,normamps=136
new linecode.CAB401_5_3 nPhases=3,r1=0.8819,x1=0.1562,r0=2.785,x0=0.469,units=km,normamps=136
new linecode.CAB402_3_3 nPhases=3,r1=0.6361,x1=0.148,r0=2.008,x0=0.444,units=km,normamps=116
new linecode.CAB402_5_3 nPhases=3,r1=0.6361,x1=0.148,r0=2.008,x0=0.444,units=km,normamps=116
new linecode.CAB403_3_1 nPhases=1,r1=0.3805,x1=0.228,r0=1.201,x0=0.684,units=km,normamps=149
new linecode.CAB403_3_3 nPhases=3,r1=0.3805,x1=0.228,r0=1.201,x0=0.684,units=km,normamps=149
new linecode.CAB403_5_3 nPhases=3,r1=0.3805,x1=0.228,r0=1.201,x0=0.684,units=km,normamps=149
new linecode.CAB404_3_3 nPhases=3,r1=0.198,x1=0.141,r0=0.623,x0=0.423,units=km,normamps=375
new linecode.CAB404_5_3 nPhases=3,r1=0.198,x1=0.141,r0=0.623,x0=0.423,units=km,normamps=375
new linecode.CAB601_3_1 nPhases=1,r1=1.0445,x1=0.166,r0=3.298,x0=0.498,units=km,normamps=116
new linecode.CAB601_3_3 nPhases=3,r1=1.0445,x1=0.166,r0=3.298,x0=0.498,units=km,normamps=116
new linecode.CAB601_5_1 nPhases=1,r1=1.0445,x1=0.166,r0=3.298,x0=0.498,units=km,normamps=116
new linecode.CAB601_5_3 nPhases=3,r1=1.0445,x1=0.166,r0=3.298,x0=0.498,units=km,normamps=116
new linecode.CAB602_3_1 nPhases=1,r1=0.6569,x1=0.151,r0=2.074,x0=0.453,units=km,normamps=151
new linecode.CAB602_3_3 nPhases=3,r1=0.6569,x1=0.151,r0=2.074,x0=0.453,units=km,normamps=151
new linecode.CAB602_5_3 nPhases=3,r1=0.6569,x1=0.151,r0=2.074,x0=0.453,units=km,normamps=151
new linecode.CAB603_3_3 nPhases=3,r1=0.5212,x1=0.145,r0=1.645,x0=0.435,units=km,normamps=171
new linecode.CAB603_5_3 nPhases=3,r1=0.5212,x1=0.145,r0=1.645,x0=0.435,units=km,normamps=171
new linecode.CAB604_3_3 nPhases=3,r1=0.2782,x1=0.133,r0=0.877,x0=0.399,units=km,normamps=243
new linecode.CAB604_5_3 nPhases=3,r1=0.2782,x1=0.133,r0=0.877,x0=0.399,units=km,normamps=243
new linecode.CAB605_3_3 nPhases=3,r1=0.1995,x1=0.124,r0=0.628,x0=0.372,units=km,normamps=293
new linecode.CAB605_5_3 nPhases=3,r1=0.1995,x1=0.124,r0=0.628,x0=0.372,units=km,normamps=293
new linecode.CAB606_3_3 nPhases=3,r1=0.3284,x1=0.139,r0=1.036,x0=0.417,units=km,normamps=222
new linecode.CAB606_5_3 nPhases=3,r1=0.3284,x1=0.139,r0=1.036,x0=0.417,units=km,normamps=222
new linecode.CAB607_3_3 nPhases=3,r1=0.1409,x1=0.119,r0=0.442,x0=0.357,units=km,normamps=356
new linecode.CAB607_5_3 nPhases=3,r1=0.1409,x1=0.119,r0=0.442,x0=0.357,units=km,normamps=356
new linecode.CAB608_3_3 nPhases=3,r1=0.0958,x1=0.112,r0=0.299,x0=0.336,units=km,normamps=439
new linecode.CAB608_5_3 nPhases=3,r1=0.0958,x1=0.112,r0=0.299,x0=0.336,units=km,normamps=439
new linecode.CAB609_3_1 nPhases=1,r1=0.732,x1=0.585,r0=2.416,x0=0.484,units=km,normamps=141
new linecode.CAB609_3_3 nPhases=3,r1=0.732,x1=0.585,r0=2.416,x0=0.484,units=km,normamps=141
new linecode.CAB609_5_1 nPhases=1,r1=0.732,x1=0.585,r0=2.416,x0=0.484,units=km,normamps=141
new linecode.CAB609_5_3 nPhases=3,r1=0.732,x1=0.585,r0=2.416,x0=0.484,units=km,normamps=141
new linecode.CAB610_3_1 nPhases=1,r1=0.289,x1=0.255,r0=0.956,x0=0.423,units=km,normamps=238
new linecode.CAB610_3_3 nPhases=3,r1=0.289,x1=0.255,r0=0.956,x0=0.423,units=km,normamps=238
new linecode.CAB610_5_1 nPhases=1,r1=0.289,x1=0.255,r0=0.956,x0=0.423,units=km,normamps=238
new linecode.CAB610_5_3 nPhases=3,r1=0.289,x1=0.255,r0=0.956,x0=0.423,units=km,normamps=238
new linecode.CAB611_3_1 nPhases=1,r1=0.0898,x1=0.1201,r0=0.301,x0=0.36,units=km,normamps=457
new linecode.CAB611_3_3 nPhases=3,r1=0.0898,x1=0.1201,r0=0.301,x0=0.36,units=km,normamps=457
new linecode.CAB611_5_1 nPhases=1,r1=0.0898,x1=0.1201,r0=0.301,x0=0.36,units=km,normamps=457
new linecode.CAB611_5_3 nPhases=3,r1=0.0898,x1=0.1201,r0=0.301,x0=0.36,units=km,normamps=457
new linecode.CAB901_4_1 nPhases=1,r1=0.991,x1=0.248,r0=3.024,x0=0.51,units=km,normamps=120
new linecode.CAB901_4_3 nPhases=3,r1=0.991,x1=0.248,r0=3.024,x0=0.51,units=km,normamps=120
new linecode.CAB901_5_3 nPhases=3,r1=0.991,x1=0.248,r0=3.024,x0=0.51,units=km,normamps=120
new linecode.CAB902_4_1 nPhases=1,r1=0.732,x1=0.585,r0=2.466,x0=0.438,units=km,normamps=175
new linecode.CAB902_4_3 nPhases=3,r1=0.732,x1=0.585,r0=2.466,x0=0.438,units=km,normamps=175
new linecode.CAB902_5_3 nPhases=3,r1=0.732,x1=0.585,r0=2.466,x0=0.438,units=km,normamps=175
new linecode.CAB903_4_1 nPhases=1,r1=0.506,x1=0.443,r0=1.544,x0=0.45,units=km,normamps=180
new linecode.CAB903_4_2 nPhases=2,r1=0.506,x1=0.443,r0=1.544,x0=0.45,units=km,normamps=180
new linecode.CAB903_4_3 nPhases=3,r1=0.506,x1=0.443,r0=1.544,x0=0.45,units=km,normamps=180
new linecode.CAB903_5_3 nPhases=3,r1=0.506,x1=0.443,r0=1.544,x0=0.45,units=km,normamps=180
new linecode.CAB904_3_3 nPhases=3,r1=0.289,x1=0.255,r0=0.975,x0=0.351,units=km,normamps=295
new linecode.CAB904_5_3 nPhases=3,r1=0.289,x1=0.255,r0=0.975,x0=0.351,units=km,normamps=295
new linecode.CAB905_4_1 nPhases=1,r1=0.236,x1=0.216,r0=0.72,x0=0.42,units=km,normamps=425
new linecode.CAB905_4_3 nPhases=3,r1=0.236,x1=0.216,r0=0.72,x0=0.42,units=km,normamps=425
new linecode.CAB905_5_3 nPhases=3,r1=0.236,x1=0.216,r0=0.72,x0=0.42,units=km,normamps=425
new linecode.CAB906_4_3 nPhases=3,r1=0.143,x1=0.13,r0=0.439,x0=0.39,units=km,normamps=425
new linecode.CAB906_5_3 nPhases=3,r1=0.143,x1=0.13,r0=0.439,x0=0.39,units=km,normamps=425
new linecode.CAB907_4_3 nPhases=3,r1=0.188,x1=0.164,r0=0.633,x0=0.318,units=km,normamps=386
new linecode.CAB907_5_3 nPhases=3,r1=0.188,x1=0.164,r0=0.633,x0=0.318,units=km,normamps=386
new linecode.CABA01_3_1 nPhases=1,r1=0.9654,x1=0.4679,r0=3.048,x0=1.404,units=km,normamps=150
new linecode.CABA01_3_3 nPhases=3,r1=0.9654,x1=0.4679,r0=3.048,x0=1.404,units=km,normamps=150
new linecode.CABA02_3_3 nPhases=3,r1=0.622,x1=0.4505,r0=1.916,x0=1.352,units=km,normamps=210
new linecode.CABA03_3_1 nPhases=1,r1=0.3027,x1=0.4237,r0=0.955,x0=1.271,units=km,normamps=325
new linecode.CABA03_3_3 nPhases=3,r1=0.3027,x1=0.4237,r0=0.955,x0=1.271,units=km,normamps=325
new linecode.CABA04_3_1 nPhases=1,r1=0.1903,x1=0.4026,r0=0.599,x0=1.208,units=km,normamps=420
new linecode.CABA04_3_3 nPhases=3,r1=0.1903,x1=0.4026,r0=0.599,x0=1.208,units=km,normamps=420
new linecode.CABA05_3_1 nPhases=1,r1=0.9869,x1=0.4665,r0=2.87,x0=1.4,units=km,normamps=189
new linecode.CABA05_3_3 nPhases=3,r1=0.9869,x1=0.4665,r0=2.87,x0=1.4,units=km,normamps=189
new linecode.CABA05_5_3 nPhases=3,r1=0.9869,x1=0.4665,r0=2.87,x0=1.4,units=km,normamps=189
new linecode.CABA07_3_1 nPhases=1,r1=0.3641,x1=0.2786,r0=1.168,x0=0.836,units=km,normamps=344
new linecode.CABA07_3_3 nPhases=3,r1=0.3641,x1=0.2786,r0=1.168,x0=0.836,units=km,normamps=344
new linecode.CABA09_3_1 nPhases=1,r1=0.5039,x1=0.15,r0=1.544,x0=0.45,units=km,normamps=180
new linecode.CABA09_3_3 nPhases=3,r1=0.5039,x1=0.15,r0=1.544,x0=0.45,units=km,normamps=180
new linecode.CABA10_3_3 nPhases=3,r1=0.2801,x1=0.14,r0=0.883,x0=0.42,units=km,normamps=251
new linecode.CABA10_5_3 nPhases=3,r1=0.2801,x1=0.14,r0=0.883,x0=0.42,units=km,normamps=251
new linecode.CABA11_3_3 nPhases=3,r1=0.1871,x1=0.4025,r0=0.955,x0=1.208,units=km,normamps=425
new linecode.CABA11_5_1 nPhases=1,r1=0.1871,x1=0.4025,r0=0.955,x0=1.208,units=km,normamps=425
new linecode.CABA11_5_3 nPhases=3,r1=0.1871,x1=0.4025,r0=0.955,x0=1.208,units=km,normamps=425
new linecode.CABA12_3_3 nPhases=3,r1=0.1399,x1=0.13,r0=0.439,x0=0.39,units=km,normamps=425
new linecode.CABA12_5_3 nPhases=3,r1=0.1399,x1=0.13,r0=0.439,x0=0.39,units=km,normamps=425
new linecode.CABBT301_7_2 nPhases=2,r1=3.7256,x1=0.1578,r0=4.89,x0=3.094,units=km,normamps=61
new linecode.CABBT302_5_3 nPhases=3,r1=1.1686,x1=0.129,r0=2.682,x0=1.856,units=km,normamps=70
new linecode.CABBT302_7_1 nPhases=1,r1=1.1686,x1=0.129,r0=2.682,x0=1.856,units=km,normamps=70
new linecode.CABBT302_7_2 nPhases=2,r1=1.1686,x1=0.129,r0=2.682,x0=1.856,units=km,normamps=70
new linecode.CABBT302_7_3 nPhases=3,r1=1.1686,x1=0.129,r0=2.682,x0=1.856,units=km,normamps=70
new linecode.CABBT304_7_2 nPhases=2,r1=0.7349,units=km,normamps=93
new linecode.CABBT304_7_3 nPhases=3,r1=0.7349,units=km,normamps=93
new linecode.CABBT307_7_2 nPhases=2,r1=0.6361,units=km,normamps=192
new linecode.CABBT307_7_3 nPhases=3,r1=0.6361,units=km,normamps=192
new linecode.CABBT308_7_3 nPhases=3,r1=0.3805,units=km,normamps=258
new linecode.CABBT313_5_3 nPhases=3,r1=0.1747,units=km,normamps=498
new linecode.CABBT313_7_1 nPhases=1,r1=0.1747,units=km,normamps=498
new linecode.CABBT313_7_2 nPhases=2,r1=0.1747,units=km,normamps=498
new linecode.CABBT313_7_3 nPhases=3,r1=0.1747,units=km,normamps=498
new linecode.CABBT314_5_2 nPhases=2,r1=0.0871,units=km,normamps=789
new linecode.CABBT314_5_3 nPhases=3,r1=0.0871,units=km,normamps=789
new linecode.CABBT314_7_2 nPhases=2,r1=0.0871,units=km,normamps=789
new linecode.CABBT314_7_3 nPhases=3,r1=0.0871,units=km,normamps=789
new linecode.CABBT316_7_1 nPhases=1,r1=1.9597,units=km,normamps=102
new linecode.CABBT316_7_2 nPhases=2,r1=1.9597,units=km,normamps=102
new linecode.CABBT316_7_3 nPhases=3,r1=1.9597,units=km,normamps=102
new linecode.CABBT317_5_3 nPhases=3,r1=0.2201,units=km,normamps=427
new linecode.CABBT317_7_1 nPhases=1,r1=0.2201,units=km,normamps=427
new linecode.CABBT317_7_2 nPhases=2,r1=0.2201,units=km,normamps=427
new linecode.CABBT317_7_3 nPhases=3,r1=0.2201,units=km,normamps=427
new linecode.CABBT318_5_3 nPhases=3,r1=0.1138,units=km,normamps=660
new linecode.CABBT318_7_2 nPhases=2,r1=0.1138,units=km,normamps=660
new linecode.CABBT318_7_3 nPhases=3,r1=0.1138,units=km,normamps=660
new linecode.CABBT501_5_1 nPhases=1,r1=6.1079,units=km,normamps=48
new linecode.CABBT501_7_1 nPhases=1,r1=6.1079,units=km,normamps=48
new linecode.CABBT503_5_1 nPhases=1,r1=2.179,units=km,normamps=82
new linecode.CABBT503_5_2 nPhases=2,r1=2.179,units=km,normamps=82
new linecode.CABBT503_5_3 nPhases=3,r1=2.179,units=km,normamps=82
new linecode.CABBT503_7_1 nPhases=1,r1=2.179,units=km,normamps=82
new linecode.CABBT503_7_2 nPhases=2,r1=2.179,units=km,normamps=82
new linecode.CABBT503_7_3 nPhases=3,r1=2.179,units=km,normamps=82
new linecode.CABBT504_7_1 nPhases=1,r1=2.4156,units=km,normamps=85
new linecode.CABBT504_7_2 nPhases=2,r1=2.4156,units=km,normamps=85
new linecode.CABBT504_7_3 nPhases=3,r1=2.4156,units=km,normamps=85
new linecode.CABBT505_5_1 nPhases=1,r1=1.369,units=km,normamps=101
new linecode.CABBT505_5_3 nPhases=3,r1=1.369,units=km,normamps=101
new linecode.CABBT505_7_2 nPhases=2,r1=1.369,units=km,normamps=101
new linecode.CABBT505_7_3 nPhases=3,r1=1.369,units=km,normamps=101
new linecode.CABBT506_7_1 nPhases=1,r1=1.9158,units=km,normamps=113
new linecode.CABBT506_7_2 nPhases=2,r1=1.9158,units=km,normamps=113
new linecode.CABBT507_7_3 nPhases=3,r1=1.2047,units=km,normamps=150
new linecode.CABBT512_7_2 nPhases=2,r1=0.3029,units=km,normamps=390
new linecode.CABBT513_5_1 nPhases=1,r1=0.289,units=km,normamps=386
new linecode.CABBT513_5_2 nPhases=2,r1=0.289,units=km,normamps=386
new linecode.CABBT513_5_3 nPhases=3,r1=0.289,units=km,normamps=386
new linecode.CABBT513_7_1 nPhases=1,r1=0.289,units=km,normamps=386
new linecode.CABBT513_7_2 nPhases=2,r1=0.289,units=km,normamps=386
new linecode.CABBT513_7_3 nPhases=3,r1=0.289,units=km,normamps=386
new linecode.CABBT514_5_1 nPhases=1,r1=0.143,units=km,normamps=612
new linecode.CABBT514_5_2 nPhases=2,r1=0.143,units=km,normamps=612
new linecode.CABBT514_5_3 nPhases=3,r1=0.143,units=km,normamps=612
new linecode.CABBT514_7_1 nPhases=1,r1=0.143,units=km,normamps=612
new linecode.CABBT514_7_2 nPhases=2,r1=0.143,units=km,normamps=612
new linecode.CABBT514_7_3 nPhases=3,r1=0.143,units=km,normamps=612
new linecode.CABBT517_5_1 nPhases=3,r1=0.991,units=km,normamps=94
new linecode.CABBT517_5_2 nPhases=2,r1=0.991,units=km,normamps=94
new linecode.CABBT517_5_3 nPhases=3,r1=0.991,units=km,normamps=94
new linecode.CABBT517_7_1 nPhases=1,r1=0.991,units=km,normamps=94
new linecode.CABBT517_7_2 nPhases=2,r1=0.991,units=km,normamps=94
new linecode.CABBT517_7_3 nPhases=3,r1=0.991,units=km,normamps=94
new linecode.CABBT518_5_2 nPhases=2,r1=0.506,units=km,normamps=138
new linecode.CABBT518_5_3 nPhases=3,r1=0.506,units=km,normamps=138
new linecode.CABBT518_7_1 nPhases=1,r1=0.506,units=km,normamps=138
new linecode.CABBT518_7_2 nPhases=2,r1=0.506,units=km,normamps=138
new linecode.CABBT518_7_3 nPhases=3,r1=0.506,units=km,normamps=138
new linecode.CABBT519_5_2 nPhases=2,r1=3.514,units=km,normamps=48
new linecode.CABBT519_5_3 nPhases=3,r1=3.514,units=km,normamps=48
new linecode.CABBT519_7_1 nPhases=1,r1=3.514,units=km,normamps=48
new linecode.CABBT519_7_2 nPhases=2,r1=3.514,units=km,normamps=48
new linecode.CABBT519_7_3 nPhases=3,r1=3.514,units=km,normamps=48
new linecode.CABBT520_7_3 nPhases=3,r1=0.188,units=km,normamps=512
new linecode.CABBT521_5_2 nPhases=2,r1=0.732,units=km,normamps=170
new linecode.CABBT521_5_3 nPhases=3,r1=0.732,units=km,normamps=170
new linecode.CABBT521_7_1 nPhases=1,r1=0.732,units=km,normamps=170
new linecode.CABBT521_7_2 nPhases=2,r1=0.732,units=km,normamps=170
new linecode.CABBT521_7_3 nPhases=3,r1=0.732,units=km,normamps=170
new linecode.CABBT801_4_3 nPhases=3,r1=0.868104,units=km,normamps=99
new linecode.CABBT802_4_1 nPhases=1,r1=0.7318,units=km,normamps=123
new linecode.CABBT802_4_2 nPhases=2,r1=0.7318,units=km,normamps=123
new linecode.CABBT804_4_1 nPhases=1,r1=0.5059,units=km,normamps=180
new linecode.CABBT804_4_2 nPhases=2,r1=0.5059,units=km,normamps=180
new linecode.CABBT804_4_3 nPhases=3,r1=0.5059,units=km,normamps=180
new linecode.CABBT806_4_1 nPhases=1,r1=0.2156,units=km,normamps=225
new linecode.CABBT806_4_2 nPhases=2,r1=0.2156,units=km,normamps=225
new linecode.CABBT806_4_3 nPhases=3,r1=0.2156,units=km,normamps=225
new linecode.CABBT807_4_3 nPhases=3,r1=0.443084,units=km,normamps=200
new linecode.CABBT808_4_3 nPhases=3,r1=0.869427,units=km,normamps=110
new linecode.CABBT811_4_1 nPhases=1,r1=2.1716,units=km,normamps=95
new linecode.CABBT811_4_2 nPhases=2,r1=2.1716,units=km,normamps=95
new linecode.CABBT811_4_3 nPhases=3,r1=2.1716,units=km,normamps=95
new linecode.CABBT812_4_1 nPhases=1,r1=1.3646,units=km,normamps=108
new linecode.CABBT812_4_2 nPhases=2,r1=1.3646,units=km,normamps=108
new linecode.CABBT812_4_3 nPhases=3,r1=1.3646,units=km,normamps=108
new linecode.CABBT813_4_1 nPhases=1,r1=0.7318,units=km,normamps=160
new linecode.CABBT813_4_2 nPhases=2,r1=0.7318,units=km,normamps=160
new linecode.CABBT813_4_3 nPhases=3,r1=0.7318,units=km,normamps=160
new linecode.CABBT814_4_1 nPhases=1,r1=1.3646,units=km,normamps=125
new linecode.CABBT814_4_2 nPhases=2,r1=1.3646,units=km,normamps=125
new linecode.CABBT815_4_1 nPhases=1,r1=2.1716,units=km,normamps=82
new linecode.CABBT815_4_2 nPhases=2,r1=2.1716,units=km,normamps=82
new linecode.CABBT815_4_3 nPhases=3,r1=2.1716,units=km,normamps=82
new linecode.CABBT816_4_1 nPhases=1,r1=1.3643,units=km,normamps=125
new linecode.CABBTG01_4_1 nPhases=1,r1=3.5016,units=km,normamps=71
new linecode.CABBTG01_4_2 nPhases=2,r1=3.5016,units=km,normamps=71
new linecode.CABBTG01_4_3 nPhases=3,r1=3.5016,units=km,normamps=71
new linecode.CABBTG02_4_1 nPhases=1,r1=2.1716,units=km,normamps=95
new linecode.CABBTG02_4_2 nPhases=2,r1=2.1716,units=km,normamps=95
new linecode.CABBTG02_4_3 nPhases=3,r1=2.1716,units=km,normamps=95
new linecode.CABBTG03_4_1 nPhases=1,r1=1.3646,units=km,normamps=125
new linecode.CABBTG03_4_3 nPhases=3,r1=1.3646,units=km,normamps=125
new linecode.CABBTG04_4_1 nPhases=1,r1=3.5016,units=km,normamps=71
new linecode.CABBTG04_4_2 nPhases=2,r1=3.5016,units=km,normamps=71
new linecode.CABBTG04_4_3 nPhases=3,r1=3.5016,units=km,normamps=71
new linecode.CABBTG05_4_1 nPhases=1,r1=2.1716,units=km,normamps=95
new linecode.CABBTG05_4_2 nPhases=2,r1=2.1716,units=km,normamps=95
new linecode.CABBTG05_4_3 nPhases=3,r1=2.1716,units=km,normamps=95
new linecode.CABBTG06_4_1 nPhases=1,r1=2.1716,units=km,normamps=82
new linecode.CABBTG06_4_2 nPhases=2,r1=2.1716,units=km,normamps=82
new linecode.CABBTG06_4_3 nPhases=3,r1=2.1716,units=km,normamps=82
new linecode.CABBTG07_4_1 nPhases=1,r1=0.9873,units=km,normamps=110
new linecode.CABBTG07_4_2 nPhases=2,r1=0.9873,units=km,normamps=110
new linecode.CABBTG07_4_3 nPhases=3,r1=0.9873,units=km,normamps=110
new linecode.CABBTG08_4_1 nPhases=1,r1=0.5047,units=km,normamps=147
new linecode.CABBTG08_4_2 nPhases=2,r1=0.5047,units=km,normamps=147
new linecode.CABBTG08_4_3 nPhases=3,r1=0.5047,units=km,normamps=147
new linecode.CABBTG09_4_3 nPhases=3,r1=0.2895,units=km,normamps=201
new linecode.CABBTG10_4_1 nPhases=1,r1=1.3643,units=km,normamps=125
new linecode.CABBTG10_4_2 nPhases=2,r1=1.3643,units=km,normamps=125
new linecode.CABBTG10_4_3 nPhases=3,r1=1.3643,units=km,normamps=125
new linecode.CABBTG11_4_1 nPhases=1,r1=3.5016,units=km,normamps=71
new linecode.CABBTG11_4_2 nPhases=2,r1=3.5016,units=km,normamps=71
new linecode.CABBTG11_4_3 nPhases=3,r1=3.5016,units=km,normamps=71
new linecode.CABBTG12_4_1 nPhases=1,r1=0.9873,units=km,normamps=129
new linecode.CABBTG12_4_2 nPhases=2,r1=0.9873,units=km,normamps=129
new linecode.CABBTG12_4_3 nPhases=3,r1=0.9873,units=km,normamps=129
new linecode.CABBTG13_4_1 nPhases=1,r1=1.3646,units=km,normamps=125
new linecode.CABBTG13_4_2 nPhases=2,r1=1.3646,units=km,normamps=125
new linecode.CABBTG13_4_3 nPhases=3,r1=1.3646,units=km,normamps=125
new linecode.CABC01_3_1 nPhases=1,r1=18.325,units=km,normamps=37
new linecode.CABD01_3_1 nPhases=1,r1=15.2665,units=km,normamps=1000
new linecode.CABD01_3_3 nPhases=3,r1=15.2665,units=km,normamps=1000
new linecode.CABD02_3_1 nPhases=1,r1=15.2665,units=km,normamps=1000
new linecode.CABD02_3_3 nPhases=3,r1=15.2665,units=km,normamps=1000
new linecode.CABD03_3_1 nPhases=1,r1=15.2665,units=km,normamps=37
new linecode.CABI01_3_3 nPhases=3,r1=0.5039,units=km,normamps=270
new linecode.CABI02_3_3 nPhases=3,r1=0.2347,units=km,normamps=432
new linecode.BT106_BT005_7_3_1 nPhases=3,r1=1.5215,x1=0.3594,r0=2.1127,x0=1.8277,c1=12.7838,c0=4.7952,units=km,normamps=111
new linecode.BT106_BT102_7_3_1 nPhases=3,r1=1.5215,x1=0.3594,r0=2.1127,x0=1.8277,c1=12.7838,c0=4.7952,units=km,normamps=111
new linecode.BT106_BT103_7_3_1 nPhases=3,r1=1.5215,x1=0.3594,r0=2.1127,x0=1.8277,c1=12.7838,c0=4.7952,units=km,normamps=111
new linecode.BT106_BT105_7_3_1 nPhases=3,r1=1.5215,x1=0.3594,r0=2.1127,x0=1.8277,c1=12.7838,c0=4.7952,units=km,normamps=111
new linecode.BT106_BT106_7_3_1 nPhases=3,r1=1.5215,x1=0.3594,r0=2.1127,x0=1.8277,c1=12.7838,c0=4.7952,units=km,normamps=111
new linecode.BT106_BT107_7_3_1 nPhases=3,r1=1.5215,x1=0.3594,r0=2.1127,x0=1.8277,c1=12.7838,c0=4.7952,units=km,normamps=111
new linecode.BT106_BT108_7_3_1 nPhases=3,r1=1.5215,x1=0.3594,r0=2.1127,x0=1.8277,c1=12.7838,c0=4.7952,units=km,normamps=111
new linecode.BT106_BT109_7_3_1 nPhases=3,r1=1.5215,x1=0.3594,r0=2.1127,x0=1.8277,c1=12.7838,c0=4.7952,units=km,normamps=111
new linecode.BT106_BT111_7_3_1 nPhases=3,r1=1.5215,x1=0.3594,r0=2.1127,x0=1.8277,c1=12.7838,c0=4.7952,units=km,normamps=111
new linecode.BT106_BT206_7_3_1 nPhases=3,r1=1.5215,x1=0.3594,r0=2.1127,x0=1.8277,c1=12.7838,c0=4.7952,units=km,normamps=111
new linecode.BT106_BT208_7_3_1 nPhases=3,r1=1.5215,x1=0.3594,r0=2.1127,x0=1.8277,c1=12.7838,c0=4.7952,units=km,normamps=111
new linecode.BT106_BT306_7_3_1 nPhases=3,r1=1.5215,x1=0.3594,r0=2.1127,x0=1.8277,c1=12.7838,c0=4.7952,units=km,normamps=111
new linecode.BT106_BT803_7_3_1 nPhases=3,r1=1.5215,x1=0.3594,r0=2.1127,x0=1.8277,c1=12.7838,c0=4.7952,units=km,normamps=111
new linecode.BT106_BT810_7_3_1 nPhases=3,r1=1.5215,x1=0.3594,r0=2.1127,x0=1.8277,c1=12.7838,c0=4.7952,units=km,normamps=111
new linecode.BT106_BTC02_7_3_1 nPhases=3,r1=1.5215,x1=0.3594,r0=2.1127,x0=1.8277,c1=12.7838,c0=4.7952,units=km,normamps=111
new linecode.BT107_BT005_7_3_1 nPhases=3,r1=0.9568,x1=0.3418,r0=1.5481,x0=1.8101,c1=13.51,c0=4.8953,units=km,normamps=149
new linecode.BT107_BT006_7_3_1 nPhases=3,r1=0.9568,x1=0.3418,r0=1.5481,x0=1.8101,c1=13.51,c0=4.8953,units=km,normamps=149
new linecode.BT107_BT007_7_3_1 nPhases=3,r1=0.9568,x1=0.3418,r0=1.5481,x0=1.8101,c1=13.51,c0=4.8953,units=km,normamps=149
new linecode.BT107_BT011_7_3_1 nPhases=3,r1=0.9568,x1=0.3418,r0=1.5481,x0=1.8101,c1=13.51,c0=4.8953,units=km,normamps=149
new linecode.BT107_BT102_7_3_1 nPhases=3,r1=0.9568,x1=0.3418,r0=1.5481,x0=1.8101,c1=13.51,c0=4.8953,units=km,normamps=149
new linecode.BT107_BT103_7_3_1 nPhases=3,r1=0.9568,x1=0.3418,r0=1.5481,x0=1.8101,c1=13.51,c0=4.8953,units=km,normamps=149
new linecode.BT107_BT104_7_3_1 nPhases=3,r1=0.9568,x1=0.3418,r0=1.5481,x0=1.8101,c1=13.51,c0=4.8953,units=km,normamps=149
new linecode.BT107_BT105_7_3_1 nPhases=3,r1=0.9568,x1=0.3418,r0=1.5481,x0=1.8101,c1=13.51,c0=4.8953,units=km,normamps=149
new linecode.BT107_BT106_7_3_1 nPhases=3,r1=0.9568,x1=0.3418,r0=1.5481,x0=1.8101,c1=13.51,c0=4.8953,units=km,normamps=149
new linecode.BT107_BT107_7_3_1 nPhases=3,r1=0.9568,x1=0.3418,r0=1.5481,x0=1.8101,c1=13.51,c0=4.8953,units=km,normamps=149
new linecode.BT107_BT107_7_3_1 nPhases=3,r1=0.9568,x1=0.3418,r0=1.5481,x0=1.8101,c1=13.51,c0=4.8953,units=km,normamps=149
new linecode.BT107_BT108_7_3_1 nPhases=3,r1=0.9568,x1=0.3418,r0=1.5481,x0=1.8101,c1=13.51,c0=4.8953,units=km,normamps=149
new linecode.BT107_BT109_7_3_1 nPhases=3,r1=0.9568,x1=0.3418,r0=1.5481,x0=1.8101,c1=13.51,c0=4.8953,units=km,normamps=149
new linecode.BT107_BT111_7_3_1 nPhases=3,r1=0.9568,x1=0.3418,r0=1.5481,x0=1.8101,c1=13.51,c0=4.8953,units=km,normamps=149
new linecode.BT107_BT206_7_3_1 nPhases=3,r1=0.9568,x1=0.3418,r0=1.5481,x0=1.8101,c1=13.51,c0=4.8953,units=km,normamps=149
new linecode.BT107_BT207_7_3_1 nPhases=3,r1=0.9568,x1=0.3418,r0=1.5481,x0=1.8101,c1=13.51,c0=4.8953,units=km,normamps=149
new linecode.BT107_BT307_7_3_1 nPhases=3,r1=0.9568,x1=0.3418,r0=1.5481,x0=1.8101,c1=13.51,c0=4.8953,units=km,normamps=149
new linecode.BT107_BT308_7_3_1 nPhases=3,r1=0.9568,x1=0.3418,r0=1.5481,x0=1.8101,c1=13.51,c0=4.8953,units=km,normamps=149
new linecode.BT107_BT507_7_3_1 nPhases=3,r1=0.9568,x1=0.3418,r0=1.5481,x0=1.8101,c1=13.51,c0=4.8953,units=km,normamps=149
new linecode.BT107_BT521_7_3_1 nPhases=3,r1=0.9568,x1=0.3418,r0=1.5481,x0=1.8101,c1=13.51,c0=4.8953,units=km,normamps=149
new linecode.BT107_BT803_7_3_1 nPhases=3,r1=0.9568,x1=0.3418,r0=1.5481,x0=1.8101,c1=13.51,c0=4.8953,units=km,normamps=149
new linecode.BT107_BT807_7_3_1 nPhases=3,r1=0.9568,x1=0.3418,r0=1.5481,x0=1.8101,c1=13.51,c0=4.8953,units=km,normamps=149
new linecode.BT107_BT808_7_3_1 nPhases=3,r1=0.9568,x1=0.3418,r0=1.5481,x0=1.8101,c1=13.51,c0=4.8953,units=km,normamps=149
new linecode.BT107_BT809_7_3_1 nPhases=3,r1=0.9568,x1=0.3418,r0=1.5481,x0=1.8101,c1=13.51,c0=4.8953,units=km,normamps=149
new linecode.BT107_BT810_7_3_1 nPhases=3,r1=0.9568,x1=0.3418,r0=1.5481,x0=1.8101,c1=13.51,c0=4.8953,units=km,normamps=149
new linecode.BT107_BT816_7_3_1 nPhases=3,r1=0.9568,x1=0.3418,r0=1.5481,x0=1.8101,c1=13.51,c0=4.8953,units=km,normamps=149
new linecode.BT108_BT006_7_3_1 nPhases=3,r1=0.6021,x1=0.324,r0=1.2143,x0=1.563,c1=14.3405,c0=5.0632,units=km,normamps=201
new linecode.BT108_BT007_7_3_1 nPhases=3,r1=0.6021,x1=0.324,r0=1.2143,x0=1.563,c1=14.3405,c0=5.0632,units=km,normamps=201
new linecode.BT108_BT008_7_3_1 nPhases=3,r1=0.6021,x1=0.324,r0=1.2143,x0=1.563,c1=14.3405,c0=5.0632,units=km,normamps=201
new linecode.BT108_BT102_7_3_1 nPhases=3,r1=0.6021,x1=0.324,r0=1.2143,x0=1.563,c1=14.3405,c0=5.0632,units=km,normamps=201
new linecode.BT108_BT103_7_3_1 nPhases=3,r1=0.6021,x1=0.324,r0=1.2143,x0=1.563,c1=14.3405,c0=5.0632,units=km,normamps=201
new linecode.BT108_BT105_7_3_1 nPhases=3,r1=0.6021,x1=0.324,r0=1.2143,x0=1.563,c1=14.3405,c0=5.0632,units=km,normamps=201
new linecode.BT108_BT106_7_3_1 nPhases=3,r1=0.6021,x1=0.324,r0=1.2143,x0=1.563,c1=14.3405,c0=5.0632,units=km,normamps=201
new linecode.BT108_BT107_7_3_1 nPhases=3,r1=0.6021,x1=0.324,r0=1.2143,x0=1.563,c1=14.3405,c0=5.0632,units=km,normamps=201
new linecode.BT108_BT108_7_3_1 nPhases=3,r1=0.6021,x1=0.324,r0=1.2143,x0=1.563,c1=14.3405,c0=5.0632,units=km,normamps=201
new linecode.BT108_BT109_7_3_1 nPhases=3,r1=0.6021,x1=0.324,r0=1.2143,x0=1.563,c1=14.3405,c0=5.0632,units=km,normamps=201
new linecode.BT108_BT110_7_3_1 nPhases=3,r1=0.6021,x1=0.324,r0=1.2143,x0=1.563,c1=14.3405,c0=5.0632,units=km,normamps=201
new linecode.BT108_BT111_7_3_1 nPhases=3,r1=0.6021,x1=0.324,r0=1.2143,x0=1.563,c1=14.3405,c0=5.0632,units=km,normamps=201
new linecode.BT108_BT201_7_3_1 nPhases=3,r1=0.6021,x1=0.324,r0=1.2143,x0=1.563,c1=14.3405,c0=5.0632,units=km,normamps=201
new linecode.BT108_BT206_7_3_1 nPhases=3,r1=0.6021,x1=0.324,r0=1.2143,x0=1.563,c1=14.3405,c0=5.0632,units=km,normamps=201
new linecode.BT108_BT207_7_3_1 nPhases=3,r1=0.6021,x1=0.324,r0=1.2143,x0=1.563,c1=14.3405,c0=5.0632,units=km,normamps=201
new linecode.BT108_BT208_7_3_1 nPhases=3,r1=0.6021,x1=0.324,r0=1.2143,x0=1.563,c1=14.3405,c0=5.0632,units=km,normamps=201
new linecode.BT108_BT307_7_3_1 nPhases=3,r1=0.6021,x1=0.324,r0=1.2143,x0=1.563,c1=14.3405,c0=5.0632,units=km,normamps=201
new linecode.BT108_BT508_7_3_1 nPhases=3,r1=0.6021,x1=0.324,r0=1.2143,x0=1.563,c1=14.3405,c0=5.0632,units=km,normamps=201
new linecode.BT108_BT514_7_3_1 nPhases=3,r1=0.6021,x1=0.324,r0=1.2143,x0=1.563,c1=14.3405,c0=5.0632,units=km,normamps=201
new linecode.BT108_BT803_7_3_1 nPhases=3,r1=0.6021,x1=0.324,r0=1.2143,x0=1.563,c1=14.3405,c0=5.0632,units=km,normamps=201
new linecode.BT108_BT808_7_3_1 nPhases=3,r1=0.6021,x1=0.324,r0=1.2143,x0=1.563,c1=14.3405,c0=5.0632,units=km,normamps=201
new linecode.BT108_BT809_7_3_1 nPhases=3,r1=0.6021,x1=0.324,r0=1.2143,x0=1.563,c1=14.3405,c0=5.0632,units=km,normamps=201
new linecode.BT108_BT810_7_3_1 nPhases=3,r1=0.6021,x1=0.324,r0=1.2143,x0=1.563,c1=14.3405,c0=5.0632,units=km,normamps=201
new linecode.BT108_BTJ01_7_3_1 nPhases=3,r1=0.6021,x1=0.324,r0=1.2143,x0=1.563,c1=14.3405,c0=5.0632,units=km,normamps=201
new linecode.BT803_BT802_4_3_4 nPhases=3,r1=0.4965,x1=0.1377,r0=1.2837,x0=0.6583,c1=37.5993,c0=21.7217,units=km,normamps=147
new linecode.BT803_BT803_4_3_4 nPhases=3,r1=0.4965,x1=0.1377,r0=1.2837,x0=0.6583,c1=37.5993,c0=21.7217,units=km,normamps=147
new linecode.BT803_BT805_4_3_4 nPhases=3,r1=0.4965,x1=0.1377,r0=1.2837,x0=0.6583,c1=37.5993,c0=21.7217,units=km,normamps=147
new linecode.BT805_BT802_4_3_4 nPhases=3,r1=0.284,x1=0.117,r0=1.0976,x0=0.6374,c1=46.5944,c0=24.9724,units=km,normamps=201
new linecode.BT805_BT803_4_3_4 nPhases=3,r1=0.284,x1=0.117,r0=1.0976,x0=0.6374,c1=46.5944,c0=24.9724,units=km,normamps=201
new linecode.BT805_BT805_4_3_4 nPhases=3,r1=0.284,x1=0.117,r0=1.0976,x0=0.6374,c1=46.5944,c0=24.9724,units=km,normamps=201
new linecode.BT809_BT803_4_3_4 nPhases=3,r1=0.9719,x1=0.1631,r0=1.949,x0=1.2599,c1=30.168,c0=15.0777,units=km,normamps=110
new linecode.BT809_BT809_4_3_4 nPhases=3,r1=0.9719,x1=0.1631,r0=1.949,x0=1.2599,c1=30.168,c0=15.0777,units=km,normamps=110
new linecode.BT809_BT810_4_3_4 nPhases=3,r1=0.9719,x1=0.1631,r0=1.949,x0=1.2599,c1=30.168,c0=15.0777,units=km,normamps=110
new linecode.BT810_BT803_4_3_4 nPhases=3,r1=0.9719,x1=0.1629,r0=1.7002,x0=0.6834,c1=30.4683,c0=18.8853,units=km,normamps=110
new linecode.BT810_BT808_4_3_4 nPhases=3,r1=0.9719,x1=0.1629,r0=1.7002,x0=0.6834,c1=30.4683,c0=18.8853,units=km,normamps=110
new linecode.BT810_BT810_4_3_4 nPhases=3,r1=0.9719,x1=0.1629,r0=1.7002,x0=0.6834,c1=30.4683,c0=18.8853,units=km,normamps=110
new linecode.CAB102_3_3 nPhases=3,r1=1.5208,x1=0.4543,r0=2.1462,x0=2.0127,c1=9.8389,c0=4.4221,units=km,normamps=150
new linecode.CAB102_5_3 nPhases=3,r1=1.5208,x1=0.4543,r0=2.1462,x0=2.0127,c1=9.8389,c0=4.4221,units=km,normamps=150
new linecode.CAB103_3_3 nPhases=3,r1=0.9562,x1=0.4367,r0=1.5706,x0=1.9951,c1=10.2616,c0=4.5052,units=km,normamps=201
new linecode.CAB103_5_3 nPhases=3,r1=0.9562,x1=0.4367,r0=1.5706,x0=1.9951,c1=10.2616,c0=4.5052,units=km,normamps=201
new linecode.CAB104_3_3 nPhases=3,r1=0.6013,x1=0.4192,r0=1.2068,x0=1.7491,c1=10.7279,c0=4.6133,units=km,normamps=272
new linecode.CAB104_5_3 nPhases=3,r1=0.6013,x1=0.4192,r0=1.2068,x0=1.7491,c1=10.7279,c0=4.6133,units=km,normamps=272
new linecode.CAB107_3_3 nPhases=3,r1=0.3055,x1=0.3927,r0=0.8135,x0=1.5195,c1=11.508,c0=4.7751,units=km,normamps=425
new linecode.CAB107_5_3 nPhases=3,r1=0.3055,x1=0.3927,r0=0.8135,x0=1.5195,c1=11.508,c0=4.7751,units=km,normamps=425
new linecode.CAB108_3_3 nPhases=3,r1=0.192,x1=0.3565,r0=0.7025,x0=1.4833,c1=12.4178,c0=4.9242,units=km,normamps=576
new linecode.CAB108_5_3 nPhases=3,r1=0.192,x1=0.3565,r0=0.7025,x0=1.4833,c1=12.4178,c0=4.9242,units=km,normamps=576
new linecode.CAB202_3_3 nPhases=3,r1=1.5207,x1=0.4746,r0=2.139,x0=1.9372,c1=9.3619,c0=4.7714,units=km,normamps=152
new linecode.CAB202_5_3 nPhases=3,r1=1.5207,x1=0.4746,r0=2.139,x0=1.9372,c1=9.3619,c0=4.7714,units=km,normamps=152
new linecode.CAB203_3_3 nPhases=3,r1=0.9561,x1=0.457,r0=1.5651,x0=1.9196,c1=9.7501,c0=4.8694,units=km,normamps=204
new linecode.CAB203_5_3 nPhases=3,r1=0.9561,x1=0.457,r0=1.5651,x0=1.9196,c1=9.7501,c0=4.8694,units=km,normamps=204
new linecode.CAB204_3_3 nPhases=3,r1=0.6012,x1=0.4396,r0=1.2121,x0=1.6709,c1=10.1689,c0=4.9959,units=km,normamps=275
new linecode.CAB204_5_3 nPhases=3,r1=0.6012,x1=0.4396,r0=1.2121,x0=1.6709,c1=10.1689,c0=4.9959,units=km,normamps=275
new linecode.CAB207_3_3 nPhases=3,r1=0.3005,x1=0.4133,r0=0.8205,x0=1.4417,c1=10.8705,c0=5.1862,units=km,normamps=430
new linecode.CAB207_5_3 nPhases=3,r1=0.3005,x1=0.4133,r0=0.8205,x0=1.4417,c1=10.8705,c0=5.1862,units=km,normamps=430
new linecode.CAB208_3_3 nPhases=3,r1=0.1919,x1=0.3871,r0=0.7095,x0=1.4156,c1=11.4983,c0=5.3233,units=km,normamps=586
new linecode.CAB208_5_3 nPhases=3,r1=0.1919,x1=0.3871,r0=0.7095,x0=1.4156,c1=11.4983,c0=5.3233,units=km,normamps=586
new linecode.CABA06_3_3 nPhases=3,r1=0.7178,x1=0.3035,r0=1.3041,x0=2.0219,c1=17.0266,c0=3.7172,units=km,normamps=229
new linecode.CABA06_5_3 nPhases=3,r1=0.7178,x1=0.3035,r0=1.3041,x0=2.0219,c1=17.0266,c0=3.7172,units=km,normamps=229
new linecode.CABA08_3_3 nPhases=3,r1=0.2319,x1=0.2409,r0=0.7241,x0=1.7654,c1=19.1315,c0=3.8228,units=km,normamps=456
new linecode.CABA08_5_3 nPhases=3,r1=0.2319,x1=0.2409,r0=0.7241,x0=1.7654,c1=19.1315,c0=3.8228,units=km,normamps=456
new linecode.CABBT803_4_3 nPhases=3,r1=0.4965,x1=0.1377,r0=1.2837,x0=0.6583,c1=37.5993,c0=21.7217,units=km,normamps=147
new linecode.CABBT805_4_3 nPhases=3,r1=0.284,x1=0.117,r0=1.0976,x0=0.6374,c1=46.5944,c0=24.9724,units=km,normamps=201
new linecode.CABBT809_4_3 nPhases=3,r1=0.9719,x1=0.1631,r0=1.949,x0=1.2599,c1=30.168,c0=15.0777,units=km,normamps=110
new linecode.CABBT810_4_3 nPhases=3,r1=0.9719,x1=0.1629,r0=1.7002,x0=0.6834,c1=30.4683,c0=18.8853,units=km,normamps=110
new linecode.BT106_BT005_7_2_1 nPhases=2,rMatrix=[1.7991|0.2474 1.7991],xMatrix=[0.9174|0.558 0.9174],units=km,normamps=111
new linecode.BT106_BT006_7_2_1 nPhases=2,rMatrix=[1.7991|0.2474 1.7991],xMatrix=[0.9174|0.558 0.9174],units=km,normamps=111
new linecode.BT106_BT102_7_2_1 nPhases=2,rMatrix=[1.7991|0.2474 1.7991],xMatrix=[0.9174|0.558 0.9174],units=km,normamps=111
new linecode.BT106_BT103_7_2_1 nPhases=2,rMatrix=[1.7991|0.2474 1.7991],xMatrix=[0.9174|0.558 0.9174],units=km,normamps=111
new linecode.BT106_BT104_7_2_1 nPhases=2,rMatrix=[1.7991|0.2474 1.7991],xMatrix=[0.9174|0.558 0.9174],units=km,normamps=111
new linecode.BT106_BT105_7_2_1 nPhases=2,rMatrix=[1.7991|0.2474 1.7991],xMatrix=[0.9174|0.558 0.9174],units=km,normamps=111
new linecode.BT106_BT106_7_2_1 nPhases=2,rMatrix=[1.7991|0.2474 1.7991],xMatrix=[0.9174|0.558 0.9174],units=km,normamps=111
new linecode.BT106_BT107_7_2_1 nPhases=2,rMatrix=[1.7991|0.2474 1.7991],xMatrix=[0.9174|0.558 0.9174],units=km,normamps=111
new linecode.BT106_BT108_7_2_1 nPhases=2,rMatrix=[1.7991|0.2474 1.7991],xMatrix=[0.9174|0.558 0.9174],units=km,normamps=111
new linecode.BT106_BT111_7_2_1 nPhases=2,rMatrix=[1.7991|0.2474 1.7991],xMatrix=[0.9174|0.558 0.9174],units=km,normamps=111
new linecode.BT106_BT206_7_2_1 nPhases=2,rMatrix=[1.7991|0.2474 1.7991],xMatrix=[0.9174|0.558 0.9174],units=km,normamps=111
new linecode.BT106_BT207_7_2_1 nPhases=2,rMatrix=[1.7991|0.2474 1.7991],xMatrix=[0.9174|0.558 0.9174],units=km,normamps=111
new linecode.BT106_BT208_7_2_1 nPhases=2,rMatrix=[1.7991|0.2474 1.7991],xMatrix=[0.9174|0.558 0.9174],units=km,normamps=111
new linecode.BT106_BT506_7_2_1 nPhases=2,rMatrix=[1.7991|0.2474 1.7991],xMatrix=[0.9174|0.558 0.9174],units=km,normamps=111
new linecode.BT106_BT808_7_2_1 nPhases=2,rMatrix=[1.7991|0.2474 1.7991],xMatrix=[0.9174|0.558 0.9174],units=km,normamps=111
new linecode.BT106_BT814_7_2_1 nPhases=2,rMatrix=[1.7991|0.2474 1.7991],xMatrix=[0.9174|0.558 0.9174],units=km,normamps=111
new linecode.BT106_BTC01_7_2_1 nPhases=2,rMatrix=[1.7991|0.2474 1.7991],xMatrix=[0.9174|0.558 0.9174],units=km,normamps=111
new linecode.BT106_BTC02_7_2_1 nPhases=2,rMatrix=[1.7991|0.2474 1.7991],xMatrix=[0.9174|0.558 0.9174],units=km,normamps=111
new linecode.BT106_BTH01_7_2_1 nPhases=2,rMatrix=[1.7991|0.2474 1.7991],xMatrix=[0.9174|0.558 0.9174],units=km,normamps=111
new linecode.BT106_BTH02_7_2_1 nPhases=2,rMatrix=[1.7991|0.2474 1.7991],xMatrix=[0.9174|0.558 0.9174],units=km,normamps=111
new linecode.BT106_BTJ01_7_2_1 nPhases=2,rMatrix=[1.7991|0.2474 1.7991],xMatrix=[0.9174|0.558 0.9174],units=km,normamps=111
new linecode.BT107_BT005_7_2_1 nPhases=2,rMatrix=[1.2231|0.2474 1.2231],xMatrix=[0.8998|0.558 0.8998],units=km,normamps=149
new linecode.BT107_BT102_7_2_1 nPhases=2,rMatrix=[1.2231|0.2474 1.2231],xMatrix=[0.8998|0.558 0.8998],units=km,normamps=149
new linecode.BT107_BT103_7_2_1 nPhases=2,rMatrix=[1.2231|0.2474 1.2231],xMatrix=[0.8998|0.558 0.8998],units=km,normamps=149
new linecode.BT107_BT105_7_2_1 nPhases=2,rMatrix=[1.2231|0.2474 1.2231],xMatrix=[0.8998|0.558 0.8998],units=km,normamps=149
new linecode.BT107_BT106_7_2_1 nPhases=2,rMatrix=[1.2231|0.2474 1.2231],xMatrix=[0.8998|0.558 0.8998],units=km,normamps=149
new linecode.BT107_BT107_7_2_1 nPhases=2,rMatrix=[1.2231|0.2474 1.2231],xMatrix=[0.8998|0.558 0.8998],units=km,normamps=149
new linecode.BT107_BT108_7_2_1 nPhases=2,rMatrix=[1.2231|0.2474 1.2231],xMatrix=[0.8998|0.558 0.8998],units=km,normamps=149
new linecode.BT107_BT109_7_2_1 nPhases=2,rMatrix=[1.2231|0.2474 1.2231],xMatrix=[0.8998|0.558 0.8998],units=km,normamps=149
new linecode.BT107_BT111_7_2_1 nPhases=2,rMatrix=[1.2231|0.2474 1.2231],xMatrix=[0.8998|0.558 0.8998],units=km,normamps=149
new linecode.BT107_BT112_7_2_1 nPhases=2,rMatrix=[1.2231|0.2474 1.2231],xMatrix=[0.8998|0.558 0.8998],units=km,normamps=149
new linecode.BT107_BT206_7_2_1 nPhases=2,rMatrix=[1.2231|0.2474 1.2231],xMatrix=[0.8998|0.558 0.8998],units=km,normamps=149
new linecode.BT107_BT207_7_2_1 nPhases=2,rMatrix=[1.2231|0.2474 1.2231],xMatrix=[0.8998|0.558 0.8998],units=km,normamps=149
new linecode.BT107_BT208_7_2_1 nPhases=2,rMatrix=[1.2231|0.2474 1.2231],xMatrix=[0.8998|0.558 0.8998],units=km,normamps=149
new linecode.BT107_BT307_7_2_1 nPhases=2,rMatrix=[1.2231|0.2474 1.2231],xMatrix=[0.8998|0.558 0.8998],units=km,normamps=149
new linecode.BT107_BT503_7_2_1 nPhases=2,rMatrix=[1.2231|0.2474 1.2231],xMatrix=[0.8998|0.558 0.8998],units=km,normamps=149
new linecode.BT107_BT518_7_2_1 nPhases=2,rMatrix=[1.2231|0.2474 1.2231],xMatrix=[0.8998|0.558 0.8998],units=km,normamps=149
new linecode.BT107_BT801_7_2_1 nPhases=2,rMatrix=[1.2231|0.2474 1.2231],xMatrix=[0.8998|0.558 0.8998],units=km,normamps=149
new linecode.BT107_BT807_7_2_1 nPhases=2,rMatrix=[1.2231|0.2474 1.2231],xMatrix=[0.8998|0.558 0.8998],units=km,normamps=149
new linecode.BT107_BT808_7_2_1 nPhases=2,rMatrix=[1.2231|0.2474 1.2231],xMatrix=[0.8998|0.558 0.8998],units=km,normamps=149
new linecode.BT107_BT811_7_1_1 nPhases=2,rMatrix=[1.2231|0.2474 1.2231],xMatrix=[0.8998|0.558 0.8998],units=km,normamps=149
new linecode.BT107_BT811_7_2_1 nPhases=2,rMatrix=[1.2231|0.2474 1.2231],xMatrix=[0.8998|0.558 0.8998],units=km,normamps=149
new linecode.BT107_BT814_7_2_1 nPhases=2,rMatrix=[1.2231|0.2474 1.2231],xMatrix=[0.8998|0.558 0.8998],units=km,normamps=149
new linecode.BT107_BTC02_7_2_1 nPhases=2,rMatrix=[1.2231|0.2474 1.2231],xMatrix=[0.8998|0.558 0.8998],units=km,normamps=149
new linecode.BT107_BTH01_7_2_1 nPhases=2,rMatrix=[1.2231|0.2474 1.2231],xMatrix=[0.8998|0.558 0.8998],units=km,normamps=149
new linecode.BT107_BTJ01_7_2_1 nPhases=2,rMatrix=[1.2231|0.2474 1.2231],xMatrix=[0.8998|0.558 0.8998],units=km,normamps=149
new linecode.BT108_BT102_7_2_1 nPhases=2,rMatrix=[0.8641|0.2503 0.8641],xMatrix=[0.7815|0.4575 0.7815],units=km,normamps=201
new linecode.BT108_BT103_7_2_1 nPhases=2,rMatrix=[0.8641|0.2503 0.8641],xMatrix=[0.7815|0.4575 0.7815],units=km,normamps=201
new linecode.BT108_BT105_7_2_1 nPhases=2,rMatrix=[0.8641|0.2503 0.8641],xMatrix=[0.7815|0.4575 0.7815],units=km,normamps=201
new linecode.BT108_BT106_7_2_1 nPhases=2,rMatrix=[0.8641|0.2503 0.8641],xMatrix=[0.7815|0.4575 0.7815],units=km,normamps=201
new linecode.BT108_BT107_7_2_1 nPhases=2,rMatrix=[0.8641|0.2503 0.8641],xMatrix=[0.7815|0.4575 0.7815],units=km,normamps=201
new linecode.BT108_BT108_7_2_1 nPhases=2,rMatrix=[0.8641|0.2503 0.8641],xMatrix=[0.7815|0.4575 0.7815],units=km,normamps=201
new linecode.BT108_BT109_7_2_1 nPhases=2,rMatrix=[0.8641|0.2503 0.8641],xMatrix=[0.7815|0.4575 0.7815],units=km,normamps=201
new linecode.BT108_BT111_7_2_1 nPhases=2,rMatrix=[0.8641|0.2503 0.8641],xMatrix=[0.7815|0.4575 0.7815],units=km,normamps=201
new linecode.BT108_BT204_7_2_1 nPhases=2,rMatrix=[0.8641|0.2503 0.8641],xMatrix=[0.7815|0.4575 0.7815],units=km,normamps=201
new linecode.BT108_BT206_7_2_1 nPhases=2,rMatrix=[0.8641|0.2503 0.8641],xMatrix=[0.7815|0.4575 0.7815],units=km,normamps=201
new linecode.BT108_BT207_7_2_1 nPhases=2,rMatrix=[0.8641|0.2503 0.8641],xMatrix=[0.7815|0.4575 0.7815],units=km,normamps=201
new linecode.BT108_BT507_7_2_1 nPhases=2,rMatrix=[0.8641|0.2503 0.8641],xMatrix=[0.7815|0.4575 0.7815],units=km,normamps=201
new linecode.BT108_BT518_7_2_1 nPhases=2,rMatrix=[0.8641|0.2503 0.8641],xMatrix=[0.7815|0.4575 0.7815],units=km,normamps=201
new linecode.BT108_BT808_7_2_1 nPhases=2,rMatrix=[0.8641|0.2503 0.8641],xMatrix=[0.7815|0.4575 0.7815],units=km,normamps=201
new linecode.BT108_BTJ01_7_2_1 nPhases=2,rMatrix=[0.8641|0.2503 0.8641],xMatrix=[0.7815|0.4575 0.7815],units=km,normamps=201
new linecode.BT801_BT801_4_2_3 nPhases=2,rMatrix=[1.2825|0.4191 1.2825],xMatrix=[0.5446|0.4191 0.5446],units=km,normamps=99
new linecode.BT801_BT803_4_2_3 nPhases=2,rMatrix=[1.2825|0.4191 1.2825],xMatrix=[0.5446|0.4191 0.5446],units=km,normamps=99
new linecode.BT801_BT807_4_2_3 nPhases=2,rMatrix=[1.2825|0.4191 1.2825],xMatrix=[0.5446|0.4191 0.5446],units=km,normamps=99
new linecode.BT803_BT803_4_2_4 nPhases=2,rMatrix=[0.7178|0.1735 0.7178],xMatrix=[0.3112|0.1735 0.3112],units=km,normamps=147
new linecode.BT805_BT803_4_2_4 nPhases=2,rMatrix=[0.5317|0.1735 0.5317],xMatrix=[0.2904|0.1735 0.2904],units=km,normamps=201
new linecode.BT805_BT805_4_2_4 nPhases=2,rMatrix=[0.5317|0.1735 0.5317],xMatrix=[0.2904|0.1735 0.2904],units=km,normamps=201
new linecode.BT807_BT801_4_2_3 nPhases=2,rMatrix=[0.7489|0.2116 0.7489],xMatrix=[0.3119|0.2116 0.3119],units=km,normamps=200
new linecode.BT807_BT807_4_2_3 nPhases=2,rMatrix=[0.7489|0.2116 0.7489],xMatrix=[0.3119|0.2116 0.3119],units=km,normamps=200
new linecode.BT808_BT807_4_2_3 nPhases=2,rMatrix=[1.1739|0.2108 1.1739],xMatrix=[0.3386|0.2108 0.3386],units=km,normamps=110
new linecode.BT808_BT808_4_2_3 nPhases=2,rMatrix=[1.1739|0.2108 1.1739],xMatrix=[0.3386|0.2108 0.3386],units=km,normamps=110
new linecode.BT809_BT809_4_2_4 nPhases=2,rMatrix=[1.2172|0.3656 1.2172],xMatrix=[0.5287|0.3656 0.5287],units=km,normamps=110
new linecode.BT810_BT808_4_2_4 nPhases=2,rMatrix=[1.1343|0.1735 1.1343],xMatrix=[0.3364|0.1735 0.3364],units=km,normamps=110
new linecode.BT810_BT810_4_2_4 nPhases=2,rMatrix=[1.1343|0.1735 1.1343],xMatrix=[0.3364|0.1735 0.3364],units=km,normamps=110
new linecode.CAB102_3_2 nPhases=2,rMatrix=[1.742|0.5092 1.742],xMatrix=[0.9634|0.5092 0.9634],units=km,normamps=150
new linecode.CAB103_3_2 nPhases=2,rMatrix=[1.1663|0.5092 1.1663],xMatrix=[0.9458|0.5092 0.9458],units=km,normamps=201
new linecode.CAB104_3_2 nPhases=2,rMatrix=[0.8049|0.4363 0.8049],xMatrix=[0.8555|0.4363 0.8555],units=km,normamps=272
new linecode.CAB108_3_2 nPhases=2,rMatrix=[0.3599|0.3708 0.3599],xMatrix=[0.7272|0.3708 0.7272],units=km,normamps=576
new linecode.CAB202_3_2 nPhases=2,rMatrix=[1.7313|0.4773 1.7313],xMatrix=[0.9519|0.4773 0.9519],units=km,normamps=152
new linecode.CAB203_3_2 nPhases=2,rMatrix=[1.1597|0.4773 1.1597],xMatrix=[0.9343|0.4773 0.9343],units=km,normamps=204
new linecode.CAB204_3_2 nPhases=2,rMatrix=[0.8066|0.4035 0.8066],xMatrix=[0.8431|0.4035 0.8431],units=km,normamps=275
new linecode.CAB208_3_2 nPhases=2,rMatrix=[0.3621|0.3381 0.3621],xMatrix=[0.7251|0.3381 0.7251],units=km,normamps=586
new linecode.CABA06_3_2 nPhases=2,rMatrix=[0.9163|0.5679 0.9163],xMatrix=[0.8644|0.5679 0.8644],units=km,normamps=229
new linecode.CABA08_3_2 nPhases=2,rMatrix=[0.3935|0.5054 0.3935],xMatrix=[0.7393|0.5054 0.7393],units=km,normamps=456
new linecode.CABBT801_4_2 nPhases=2,rMatrix=[1.2825|0.4191 1.2825],xMatrix=[0.5446|0.4191 0.5446],units=km,normamps=99
new linecode.CABBT803_4_2 nPhases=2,rMatrix=[0.7178|0.1735 0.7178],xMatrix=[0.3112|0.1735 0.3112],units=km,normamps=147
new linecode.CABBT805_4_2 nPhases=2,rMatrix=[0.5317|0.1735 0.5317],xMatrix=[0.2904|0.1735 0.2904],units=km,normamps=201
new linecode.CABBT807_4_2 nPhases=2,rMatrix=[0.7489|0.2116 0.7489],xMatrix=[0.3119|0.2116 0.3119],units=km,normamps=200
new linecode.CABBT808_4_2 nPhases=2,rMatrix=[1.1739|0.2108 1.1739],xMatrix=[0.3386|0.2108 0.3386],units=km,normamps=110
new linecode.CABBT809_4_2 nPhases=2,rMatrix=[1.2172|0.3656 1.2172],xMatrix=[0.5287|0.3656 0.5287],units=km,normamps=110
new linecode.CABBT810_4_2 nPhases=2,rMatrix=[1.1343|0.1735 1.1343],xMatrix=[0.3364|0.1735 0.3364],units=km,normamps=110
new linecode.BT106_BT103_7_1_1 nPhases=1,rMatrix=[1.7991|0.2474],xMatrix=[0.9174|0.558],units=km,normamps=111
new linecode.BT106_BT105_7_1_1 nPhases=1,rMatrix=[1.7991|0.2474],xMatrix=[0.9174|0.558],units=km,normamps=111
new linecode.BT106_BT106_7_1_1 nPhases=1,rMatrix=[1.7991|0.2474],xMatrix=[0.9174|0.558],units=km,normamps=111
new linecode.BT106_BT107_7_1_1 nPhases=1,rMatrix=[1.7991|0.2474],xMatrix=[0.9174|0.558],units=km,normamps=111
new linecode.BT106_BT108_7_1_1 nPhases=1,rMatrix=[1.7991|0.2474],xMatrix=[0.9174|0.558],units=km,normamps=111
new linecode.BT106_BT206_7_1_1 nPhases=1,rMatrix=[1.7991|0.2474],xMatrix=[0.9174|0.558],units=km,normamps=111
new linecode.BT106_BT207_7_1_1 nPhases=1,rMatrix=[1.7991|0.2474],xMatrix=[0.9174|0.558],units=km,normamps=111
new linecode.BT106_BTC02_7_1_1 nPhases=1,rMatrix=[1.7991|0.2474],xMatrix=[0.9174|0.558],units=km,normamps=111
new linecode.BT106_BTH01_7_1_1 nPhases=1,rMatrix=[1.7991|0.2474],xMatrix=[0.9174|0.558],units=km,normamps=111
new linecode.BT106_BTH02_7_1_1 nPhases=1,rMatrix=[1.7991|0.2474],xMatrix=[0.9174|0.558],units=km,normamps=111
new linecode.BT107_BT106_7_1_1 nPhases=1,rMatrix=[1.2231|0.2474],xMatrix=[0.8998|0.558],units=km,normamps=149
new linecode.BT107_BT107_7_1_1 nPhases=1,rMatrix=[1.2231|0.2474],xMatrix=[0.8998|0.558],units=km,normamps=149
new linecode.BT107_BT108_7_1_1 nPhases=1,rMatrix=[1.2231|0.2474],xMatrix=[0.8998|0.558],units=km,normamps=149
new linecode.BT107_BT109_7_1_1 nPhases=1,rMatrix=[1.2231|0.2474],xMatrix=[0.8998|0.558],units=km,normamps=149
new linecode.BT107_BT111_7_1_1 nPhases=1,rMatrix=[1.2231|0.2474],xMatrix=[0.8998|0.558],units=km,normamps=149
new linecode.BT107_BT201_7_1_1 nPhases=1,rMatrix=[1.2231|0.2474],xMatrix=[0.8998|0.558],units=km,normamps=149
new linecode.BT107_BT206_7_1_1 nPhases=1,rMatrix=[1.2231|0.2474],xMatrix=[0.8998|0.558],units=km,normamps=149
new linecode.BT107_BT207_7_1_1 nPhases=1,rMatrix=[1.2231|0.2474],xMatrix=[0.8998|0.558],units=km,normamps=149
new linecode.BT107_BT208_7_1_1 nPhases=1,rMatrix=[1.2231|0.2474],xMatrix=[0.8998|0.558],units=km,normamps=149
new linecode.BT107_BTC02_7_1_1 nPhases=1,rMatrix=[1.2231|0.2474],xMatrix=[0.8998|0.558],units=km,normamps=149
new linecode.BT107_BTH01_7_1_1 nPhases=1,rMatrix=[1.2231|0.2474],xMatrix=[0.8998|0.558],units=km,normamps=149
new linecode.BT108_BT106_7_1_1 nPhases=1,rMatrix=[0.8641|0.2503],xMatrix=[0.7815|0.4575],units=km,normamps=201
new linecode.BT108_BT107_7_1_1 nPhases=1,rMatrix=[0.8641|0.2503],xMatrix=[0.7815|0.4575],units=km,normamps=201
new linecode.BT108_BT108_7_1_1 nPhases=1,rMatrix=[0.8641|0.2503],xMatrix=[0.7815|0.4575],units=km,normamps=201
new linecode.BT108_BT204_7_1_1 nPhases=1,rMatrix=[0.8641|0.2503],xMatrix=[0.7815|0.4575],units=km,normamps=201
new linecode.BT108_BT206_7_1_1 nPhases=1,rMatrix=[0.8641|0.2503],xMatrix=[0.7815|0.4575],units=km,normamps=201
new linecode.BT108_BT207_7_1_1 nPhases=1,rMatrix=[0.8641|0.2503],xMatrix=[0.7815|0.4575],units=km,normamps=201
new linecode.BT801_BT801_4_1_3 nPhases=1,rMatrix=[1.2825|0.4191],xMatrix=[0.5446|0.4191],units=km,normamps=99
new linecode.BT803_BT803_4_1_4 nPhases=1,rMatrix=[0.7178|0.1735],xMatrix=[0.3112|0.1735],units=km,normamps=147
new linecode.BT807_BT807_4_1_3 nPhases=1,rMatrix=[0.7489|0.2116],xMatrix=[0.3119|0.2116],units=km,normamps=200
new linecode.BT808_BT808_4_1_3 nPhases=1,rMatrix=[1.1739|0.2108],xMatrix=[0.3386|0.2108],units=km,normamps=110
new linecode.BT809_BT809_4_1_4 nPhases=1,rMatrix=[1.2172|0.3656],xMatrix=[0.5287|0.3656],units=km,normamps=110
new linecode.BT810_BT810_4_1_4 nPhases=1,rMatrix=[1.1343|0.1735],xMatrix=[0.3364|0.1735],units=km,normamps=110
new linecode.CAB102_3_1 nPhases=1,rMatrix=[1.742|0.5092],xMatrix=[0.9634|0.5092],units=km,normamps=150
new linecode.CAB102_5_1 nPhases=1,rMatrix=[1.742|0.5092],xMatrix=[0.9634|0.5092],units=km,normamps=150
new linecode.CAB103_3_1 nPhases=1,rMatrix=[1.1663|0.5092],xMatrix=[0.9458|0.5092],units=km,normamps=201
new linecode.CAB103_5_1 nPhases=1,rMatrix=[1.1663|0.5092],xMatrix=[0.9458|0.5092],units=km,normamps=201
new linecode.CAB104_3_1 nPhases=1,rMatrix=[0.8049|0.4363],xMatrix=[0.8555|0.4363],units=km,normamps=272
new linecode.CAB107_3_1 nPhases=1,rMatrix=[0.4709|0.3708],xMatrix=[0.7635|0.3708],units=km,normamps=425
new linecode.CAB108_3_1 nPhases=1,rMatrix=[0.3599|0.3708],xMatrix=[0.7272|0.3708],units=km,normamps=576
new linecode.CAB202_3_1 nPhases=1,rMatrix=[1.7313|0.4773],xMatrix=[0.9519|0.4773],units=km,normamps=152
new linecode.CAB202_5_1 nPhases=1,rMatrix=[1.7313|0.4773],xMatrix=[0.9519|0.4773],units=km,normamps=152
new linecode.CAB203_3_1 nPhases=1,rMatrix=[1.1597|0.4773],xMatrix=[0.9343|0.4773],units=km,normamps=204
new linecode.CAB203_5_1 nPhases=1,rMatrix=[1.1597|0.4773],xMatrix=[0.9343|0.4773],units=km,normamps=204
new linecode.CAB204_3_1 nPhases=1,rMatrix=[0.8066|0.4035],xMatrix=[0.8431|0.4035],units=km,normamps=275
new linecode.CAB207_3_1 nPhases=1,rMatrix=[0.4731|0.3381],xMatrix=[0.7513|0.3381],units=km,normamps=430
new linecode.CAB208_3_1 nPhases=1,rMatrix=[0.3621|0.3381],xMatrix=[0.7251|0.3381],units=km,normamps=586
new linecode.CABA06_3_1 nPhases=1,rMatrix=[0.9163|0.5679],xMatrix=[0.8644|0.5679],units=km,normamps=229
new linecode.CABA06_5_1 nPhases=1,rMatrix=[0.9163|0.5679],xMatrix=[0.8644|0.5679],units=km,normamps=229
new linecode.CABA08_3_1 nPhases=1,rMatrix=[0.3935|0.5054],xMatrix=[0.7393|0.5054],units=km,normamps=456
new linecode.CABBT801_4_1 nPhases=1,rMatrix=[1.2825|0.4191],xMatrix=[0.5446|0.4191],units=km,normamps=99
new linecode.CABBT803_4_1 nPhases=1,rMatrix=[0.7178|0.1735],xMatrix=[0.3112|0.1735],units=km,normamps=147
new linecode.CABBT805_4_1 nPhases=1,rMatrix=[0.5317|0.1735],xMatrix=[0.2904|0.1735],units=km,normamps=201
new linecode.CABBT807_4_1 nPhases=1,rMatrix=[0.7489|0.2116],xMatrix=[0.3119|0.2116],units=km,normamps=200
new linecode.CABBT808_4_1 nPhases=1,rMatrix=[1.1739|0.2108],xMatrix=[0.3386|0.2108],units=km,normamps=110
new linecode.CABBT809_4_1 nPhases=1,rMatrix=[1.2172|0.3656],xMatrix=[0.5287|0.3656],units=km,normamps=110
new linecode.CABBT810_4_1 nPhases=1,rMatrix=[1.1343|0.1735],xMatrix=[0.3364|0.1735],units=km,normamps=110
